# ANSI/ASHRAE/IES Standard 90.2-2018

# (Supersedes ANSI/ASHRAE/IES Standard 90.2-2007)

# Energy-Efficient Design of Low-Rise Residential Buildings

Approved by the ASHRAE Standards Committee on October 24, 2018, by the ASHRAE Board of Directors on November 10, 2018, by the Illuminating Engineering Society on October 25, 2018, and by the American National Standards Institute on December 7, 2018.

This Standard is under continuous maintenance by a Standing Standard Project Committee (SSPC) for which the Standards Committee has established a documented program for regular publication of addenda or revisions, including procedures for timely, documented, consensus action on requests for change to any part of the Standard. Instructions for how to submit a change can be found on the ASHRAE® website (https://www.ashrae.org/continuous-maintenance).

The latest edition of an ASHRAE Standard may be purchased from the ASHRAE website (www.ashrae.org) or from ASHRAE Customer Service, 1791 Tullie Circle, NE, Atlanta, GA 30329-2305. E-mail: orders@ashrae.org. Fax: 678-539-2129. Telephone: 404-636-8400 (worldwide), or toll free 1-800-527-4723 (for orders in US and Canada). For reprint permission, go to www.ashrae.org/permissions.

© 2018 ASHRAE ISSN 1041-2336

ASHRAE American National Standard Approved ANSI Www ansi.org

No further reproduction or distribution is permitted.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by University of Toronto User.
# ASHRAE Standing Standard Project Committee 90.2

Cognizant TC: 9.6 Systems Energy Utilization

SPLS Liaison: Charles Barnaby

ASHRAE Staff Liaison: Connor Barbaree

IES Liaison: Mark Lien

| Theresa Weston\*, Chair       | Jeff Inks\*          | Loren Ross\*        |
| ----------------------------- | -------------------- | ------------------- |
| David Goldstein\*, Vice-Chair | Michael Jouaneh\*    | Amy Schmidt         |
| Michael Anschel\*             | James Kendzel\*      | David Shepherd      |
| Scott Campbell\*              | Michael Lubliner\*   | Max Sherman         |
| Wesley Davis\*                | Christopher Mathis\* | Wanye Stoppelmoor\* |
| Philip Fairey\*               | Merle McBride\*      | Bruce Swiecicki\*   |
| Charles Foster                | Harry Misuriello\*   | Martha VanGeem\*    |
| Sam Francis                   | Andrew Oding\*       | Matt Vargo          |
| Aaron Gary\*                  | Jerry Phelan\*       | Richard Watson\*    |
| Armin Hauer                   | Miguel Quinones\*    |                     |
| Johnathan Humble              | Steven Rosenstock\*  |                     |

* Denotes members of voting status when the document was approved for publication

# ASHRAE STANDARDS COMMITTEE 2018–2019

| Donald M. Brundage, Chair             | Walter T. Grondzik  | Erick A. Phelps             |
| ------------------------------------- | ------------------- | --------------------------- |
| Wayne H. Stoppelmoor, Jr., Vice-Chair | Vinod P. Gupta      | David Robin                 |
| Els Baert                             | Susanna S. Hanson   | Lawrence J. Schoen          |
| Charles S. Barnaby                    | Roger L. Hedrick    | Dennis A. Stanke            |
| Niels Bidstrup                        | Rick M. Heiden      | Richard T. Swierczyna       |
| Robert B. Burkhead                    | Jonathan Humble     | Russell C. Tharp            |
| Michael D. Corbat                     | Kwang Woo Kim       | Adrienne G. Thomle          |
| Drury B. Crawley                      | Larry Kouma         | Craig P. Wray               |
| Julie M. Ferguson                     | R. Lee Millies, Jr. | Lawrence C. Markel, BOD ExO |
| Michael W. Gallagher                  | Karl L. Peterman    | Michael CA Schwedler, CO    |

Steven C. Ferguson, Senior Manager of Standards

# SPECIAL NOTE

This American National Standard (ANS) is a national voluntary consensus Standard developed under the auspices of ASHRAE. Consensus is defined by the American National Standards Institute (ANSI), of which ASHRAE is a member and which has approved this Standard as an ANS, as “substantial agreement reached by directly and materially affected interest categories. This signifies the concurrence of more than a simple majority, but not necessarily unanimity. Consensus requires that all views and objections be considered, and that an effort be made toward their resolution.”

Compliance with this Standard is voluntary until and unless a legal jurisdiction makes compliance mandatory through legislation.

ASHRAE obtains consensus through participation of its national and international members, associated societies, and public review.

ASHRAE Standards are prepared by a Project Committee appointed specifically for the purpose of writing the Standard. The Project Committee Chair and Vice-Chair must be members of ASHRAE; while other committee members may or may not be ASHRAE members, all must be technically qualified in the subject area of the Standard. Every effort is made to balance the concerned interests on all Project Committees.

The Senior Manager of Standards of ASHRAE should be contacted for

- a. interpretation of the contents of this Standard,
- b. participation in the next review of the Standard,
- c. offering constructive criticism for improving the Standard, or
- d. permission to reprint portions of the Standard.

# DISCLAIMER

ASHRAE uses its best efforts to promulgate Standards and Guidelines for the benefit of the public in light of available information and accepted industry practices. However, ASHRAE does not guarantee, certify, or assure the safety or performance of any products, components, or systems tested, installed, or operated in accordance with ASHRAE’s Standards or Guidelines or that any tests conducted under its Standards or Guidelines will be nonhazardous or free from risk.

# ASHRAE INDUSTRIAL ADVERTISING POLICY ON STANDARDS

ASHRAE Standards and Guidelines are established to assist industry and the public by offering a uniform method of testing for rating purposes, by suggesting safe practices in designing and installing equipment, by providing proper definitions of this equipment, and by providing other information that may serve to guide the industry. The creation of ASHRAE Standards and Guidelines is determined by the need for them, and conformance to them is completely voluntary.

In referring to this Standard or Guideline and in marking of equipment and in advertising, no claim shall be made, either stated or implied, that the product has been approved by ASHRAE.

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# CONTENTS

# ANSI/ASHRAE/IES Standard 90.2-2018

# Energy-Efficient Design of Low-Rise Residential Buildings

| SECTION                                                                                                  | PAGE |
| -------------------------------------------------------------------------------------------------------- | ---- |
| Foreword                                                                                                 | 2    |
| 1 Purpose                                                                                                | 3    |
| 2 Scope                                                                                                  | 3    |
| 3 Definitions, Abbreviations, and Acronyms                                                               | 3    |
| 4 Administration and Enforcement                                                                         | 6    |
| 5 Additions and Alterations                                                                              | 7    |
| 6 Performance Requirements                                                                               | 8    |
| 7 Requirements                                                                                           | 8    |
| 8 Verification                                                                                           | 15   |
| 9 Reporting Requirements                                                                                 | 16   |
| 10 Normative References                                                                                  | 18   |
| Normative Appendix A: Software Requirements                                                              | 20   |
| Normative Appendix B: Modeling Rule Set                                                                  | 21   |
| Normative Appendix C: Air Leakage Testing                                                                | 23   |
| Normative Appendix D: Installation Requirements                                                          | 24   |
| Informative Appendix E: Procedures for Generating Prescriptive Paths                                     | 25   |
| Informative Appendix F: Example of NAECA Prescriptive Path                                               | 27   |
| Informative Appendix G: Ducts in Conditioned Space                                                       | 29   |
| Informative Appendix H: Step-by-Step Approach for Calculating Lighting Energy Using the Performance Path | 33   |
| Informative Appendix I: Plan Review Inspection Checklist                                                 | 34   |
| Informative Appendix J: Site Inspection Checklist                                                        | 35   |
| Informative Appendix K: Framing Factors                                                                  | 37   |
| Annex 1: Reference Standard Reproduction Annex—ASHRAE Standard 169                                       | 38   |

NOTE

Approved addenda, errata, or interpretations for this standard can be downloaded free of charge from the ASHRAE website at www.ashrae.org/technology.

© 2018 ASHRAE

1791 Tullie Circle NE · Atlanta, GA 30329 · www.ashrae.org · All rights reserved.

ASHRAE is a registered trademark of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ANSI is a registered trademark of the American National Standards Institute.

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# FOREWORD

(This foreword is not part of this standard. It is merely informative and does not contain requirements necessary for conformance to the standard. It has not been processed according to the ANSI requirements for a standard and may contain material that has not been subject to public review or a consensus process. Unresolved objectors on informative material are not offered the right to appeal at ASHRAE or ANSI.)

This 2018 revision of ASHRAE Standard 90.2 presents a completely new approach to delivered residential building energy performance. This new leadership standard seeks to deliver residential building energy performance that is at least 50% more efficient than the energy efficiency defined by the 2006 IECC. Key to accomplishing this objective is delivery of an accurate, flexible, performance-based tool to enable user creativity in meeting performance objectives. Cost effectiveness was a critical consideration during the standard’s development. Changes from the 2007 edition include the following:

- Definitions. Numerous clarifications were made to existing definitions, and new definitions were added that are essential to proper performance modeling, energy analyses, and use of the standard.
- Administration and Enforcement. Clarifications were added regarding which elements of the standard apply to new construction as well as to additions and alterations. Requirements for additions and alterations were moved into a new Section 5. Guidance is provided on the use of international climate data from Standard 169 when employing this standard in climates outside of the U.S.
- Envelope. Clarifications were added to prescriptive tables of envelope performance data that are to be used when including on-site power generation (Section 6) and for compliance modeling (Section 7). These clarifications address mass wall requirements in warm, humid climates. Clarifications were also added to the requirements for heated slabs.
- Mechanical. Performance specifications for ground-source heat pumps were added. Clarifications were added regarding the use of referenced HVAC sizing and equipment selection standards, required air leakage and systems performance testing, and assurance of indoor environmental quality.
- Lighting. Clarification was added that addresses the minimum lighting efficiency provisions for single-family, large single-family, and multifamily homes. Clarification was added to address lighting schedules and controls for all occupancies covered under the standard.
- Other Systems. Clarifications were added regarding pool heater pilot lights and pump motor efficiency and addressing roof and gutter de-icing systems.
- Verification. Clarification was added regarding compliance verification authority in locations outside of the U.S. Additional guidance is provided regarding verification of envelope airtightness, mechanical ventilation in single-family and multifamily structures, and on-site power systems.

While this standard focuses on performance as the primary objective, it also includes some system-level minimum performance requirements.

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
scriptive provisions. These prescriptive provisions are provided energy; credits for the use of vacancy sensors, dimmers, and other control devices; and revised lighting allowances for interior, exterior, garage, and other residential lighting.

Another key difference in the structure of this performance-based Standard is that it allows users to develop multiple prescriptions—recipes of construction, systems, and equipment—that will deliver the targeted performance. As such, states, utility programs, product manufacturers, and others may seek to assemble prescriptive solutions to assist builders with locally focused, performance-based compliance options.

This standard was developed with a keen understanding of federal minimum equipment standards and the need to deliver at least one prescriptive option that uses this minimum-efficiency equipment. One federal minimum equipment option is shown in an informative appendix. While informative, this appendix is written in normative language to assist users that seek a prescriptive compliance path based on minimum equipment efficiencies.

# 1. PURPOSE

The purpose of this standard is to establish the minimum whole-building energy performance requirements for energy efficient residential buildings.

# 2. SCOPE

This standard provides the minimum design, construction, and verification requirements for new residential buildings and their systems and new portions of existing residential buildings and their systems that use renewable and nonrenewable forms of energy.

# 2.1 Buildings and Portions of Buildings Covered

- a. One- and two-family dwelling units
- b. Multifamily structures of three stories or fewer above grade
- c. Outbuildings

# 2.2 Systems Covered

- a. Building envelope
- b. HVAC and mechanical systems
- c. Service hot-water systems
- d. Major appliances
- e. Lighting systems
- f. Snow and ice melt systems
- g. Pools and spas

# 2.3 Exemptions

This standard does not apply to the following:

- a. Specific procedures for the operation, maintenance, and use of residential buildings
- b. Transient housing, such as hotels, motels, nursing homes, jails, dormitories, and barracks

# 2.4 Health, Safety, and Welfare

This standard shall not be used to abridge any safety, health, or environmental requirements.

# 3. DEFINITIONS, ABBREVIATIONS, AND ACRONYMS

Certain terms, abbreviations, and acronyms are defined in this section for the purposes of this standard. These definitions are applicable to all sections of this standard. Terms that are not defined shall have their ordinarily accepted meanings within the context in which they are used. Ordinarily accepted meanings shall be based on American standard English language usage as documented in an unabridged dictionary accepted by the authority having jurisdiction (AHJ).

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# 3.1 Definitions

water-heating equipment to fixtures and back to the water-heating equipment.

comfort, thermal: that condition of mind that expresses satisfaction with the thermal environment and is assessed by subjective evaluation.

conditioned floor area: the horizontal projection of the floors associated with the conditioned space.

conditioned space: an area, room, or space that is enclosed within the building thermal envelope and that is directly or indirectly heated or cooled.

assembly: portion of an envelope component represented by an arrangement and connection of building construction materials with a specific thermal transmittance or thermal conductance.

control: a device to regulate the operation of equipment.

daylight hours: the period from 30 minutes after sunrise to 30 minutes before sunset.

dimmer: a control device that is capable of continuously varying the light output and energy use of light sources.

door area: total area of the door measured using the rough opening and including the door slab and frame.

driver: an electronic device that converts the AC mains voltage to the proper DC or modulated DC current to operate solid-state lighting such as LEDs and OLEDs.

dwelling unit: a single unit providing complete independent living facilities for one or more persons, including permanent provisions for living, sleeping, eating, cooking, and sanitation.

automatic control device: a device capable of automatically turning loads off or on without manual intervention.

automatic shut-off control: a device capable of automatically turning loads off without manual intervention. Automatic shut-off controls include devices such as, but not limited to, occupancy sensors, vacancy sensors, door switches, programmable time switch (i.e., timeclock), or count-down timers.

ballast: a device used in conjunction with an electric-discharge lamp to cause the lamp to start, control, and operate under the proper circuit conditions of voltage, current, wave form, or electrode heat.

bedrooms: a room or space 70 ft2 (6.5 m2) of floor area or greater, with egress window and closet, used or intended to be used for sleeping. A den, library, or home office with a closet, egress window and 70 ft2 (6.5 m2) of floor area or greater shall count as a bedroom, but living rooms and foyers shall not.

building: a structure wholly or partially enclosed within exterior walls, or within exterior and party walls, and a roof, affording shelter to persons, animals, or property.

building official: the officer or other designated representative authorized to act on behalf of the AHJ.

building site: a continuous area of land that is under the ownership or control of one entity.

building thermal envelope: the walls, floor, roof and any other building elements that enclose conditioned space or provide a boundary between conditioned space and unconditioned space.

circulating hot-water system: a specifically designed water distribution system where one or more pumps are operated in the service hot-water piping to circulate heated water from the

fenestration area: total area of the fenestration, including the glazing, sash, and frame. For doors where the glazed vision.
# ANSI/ASHRAE/IES Standard 90.2-2018

area is less than 50% of the door area, the fenestration area is the glazed vision area. For all other doors, the fenestration area is the door area.

heated slab: concrete slab-on-grade floor containing wires, cables, pipes, or ducts that transfers heat to the conditioned space.

heat trap: a device or arrangement of the piping entering and leaving a water heater, constructed to counteract the convective forces of the heated water (thermosyphoning) during stand-by periods.

index adjustment design (IAD): a home design comprising two stories and three bedrooms with conditioned floor area of 2400 ft2 (220 m2) and used to determine the percentage improvement over the reference design for the purposes of determining the index adjustment factor that is applied to the Energy Rating Index of the proposed design.

index adjustment factor (IAF): a value calculated using the percentage improvement of the index adjustment design to determine the impact of home size, number of bedrooms, and number of stories on the Energy Rating Index of the proposed design.

lamp: see light source.

light source: a source of spectral radiation that is detectable by the human eye.

living spaces: conditioned spaces intended for people to occupy, including, but not limited to, living rooms, breakfast/dining rooms, family rooms, studies, kitchens, bedrooms, hallways, dressing rooms, bathrooms, finished basements, recreation rooms, exercise rooms, play rooms, home theater/AV rooms, and other spaces that are not used for storage or mechanical or electrical equipment.

luminaire: a complete lighting unit consisting of a lamp or lamps together with the housing designed to distribute the light, position and protect the lamps, and connect the lamps to the power supply.

multifamily structure: building of three stories or fewer above grade containing three or more dwelling units other than townhouses, including a manufactured building (modular).

occupancy sensor: a device that detects the presence or absence of people within a space or area and causes lighting, equipment, or appliances to be regulated accordingly.

on-site power production: energy generated from renewable sources produced at the building site.

on-site renewable energy system: photovoltaic, solar thermal, geothermal energy, and wind systems located on the building site and used to generate energy.

outbuilding: an accessory building separate from but located on the same property as the dwelling units or multifamily structures.

outlet: a point on the wiring system at which current is taken to supply utilization equipment.

lighting outlet: an outlet intended for the direct connection of a lampholder or luminaire.

townhouse: a single-family dwelling unit, three stories or fewer in height above grade, constructed in a group of three or more attached dwelling units in which each dwelling unit is separated by a common wall.
# 3.2 Abbreviations and Acronyms

AHJ: authority having jurisdiction

ANSI: American National Standards Institute

ASTM: American Society for Testing and Materials

Btu/h: British thermal units per hour

CFA: conditioned floor area

CFL: compact fluorescent

cfm: cubic feet per minute

cfm/W: cubic feet per minute per watt

CFR: Code of Federal Regulations

COP: coefficient of performance

DC: direct current

DGX: direct geoexchange

EER: energy efficiency ratio

EF: energy factor

ERI: Energy Rating Index

gpm: gallons per minute

HID: high-intensity discharge

hp: horsepower

HSPF: heating seasonal performance factor

HVAC: heating, ventilating, and air conditioning

IAD: index adjustment design

IAF: index adjustment factor

ICF: insulated concrete form

IECC: International Energy Conservation Code

IR: infrared

LED: light-emitting diode

LER: luminaire efficiency rating

NA: not applicable

NAECA: U.S. National Appliance Energy Conservation Act of 1987

NFRC: National Fenestration Rating Council

NR: no requirement

OLED: organic light-emitting diode

Pa: Pascal

rad: radians

SEER: seasonal energy efficiency ratio

SHGC: solar heat gain coefficient

SWH: service water heating

USDOE: U.S. Department of Energy

V: volts

W: watts

# 4. ADMINISTRATION AND ENFORCEMENT

This section establishes the regulatory framework and application of this standard.

6 ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# 4.1 Application

4.1.1 New residential buildings shall comply with Sections 4, 6, 7, 8, and the normative appendices of this standard.

4.1.2 Additions and alterations shall comply with Sections 4, 5, and the normative appendices of this standard.

# 4.2 Authorization.

Administrative requirements relating to construction permit requirements, enforcement, locally adopted energy standards, regulatory interpretations, claims of exemption, and rights of appeal are specified by the authority having jurisdiction (AHJ).

# 4.3 Alternative Materials, Methods of Construction, or Design.

The provisions of this standard are not intended to prevent the use of any material, method of construction, design, equipment, or building system not specifically prescribed herein.

Informative Note: The maximum prescriptive U-factors in Section 6.3.1 may not be appropriate where indirect solar gain systems, envelope systems using convection, or other nontraditional systems, such as whole-building design, are employed to optimize energy performance in lieu of component-centric strategies.

# 4.4 Severability.

If any term, part, provision, section, paragraph, subdivision, table, chart, or referenced standard of this standard shall be held unconstitutional, invalid, or ineffective, in whole or in part, such determination shall not be deemed to invalidate any remaining term, part, provision, section, paragraph, subdivision, table, chart, or referenced standard of this standard.

# 4.5 Other Laws.

The provisions of this standard shall not be deemed to nullify any provisions of local, state, or federal law. Where there is a conflict between a requirement of this standard and such other law affecting construction of the building, precedence shall be determined by the authority having jurisdiction (AHJ).

# 4.6 Referenced Standards.

The standards referenced in this standard are part of the requirements of this standard to the prescribed extent of such reference. Where differences occur between the provision of this standard and referenced standards, the provisions of this standard shall apply.

# 4.7 Normative Appendices.

The normative appendices to this standard are part of the requirements of this standard.

# 4.8 Informative Appendices.

The informative appendices to this standard, and informative notes located within this standard, contain additional information and are not requirements for compliance with this standard.

# 4.9 Reference Standard Reproduction Annexes.

The reference standard reproduction annexes contain material that is cited in this standard but contained in another standard. The reference standard reproduction annexes are not part of this standard but are included in the publication of this standard to facilitate use of this standard.

# 4.10 Construction Documents

4.10.1 Construction documents shall be submitted to the AHJ to demonstrate compliance with this standard. When approved by the AHJ, the construction documents are permitted to be submitted using an electronic media format.

4.10.2 All construction documents shall clearly specify the location and the scope of work that is proposed, including details showing the relevant data and characteristics of the structure, systems, and equipment required. The details shall include, but not be limited to, the following:

- a. Site plan
- b. Location/address of the project site and building
- c. Climate zone
- d. North arrow
- e. Conditioned floor area
- f. Envelope opaque surfaces—areas, insulation materials, and their R-values
- g. Vertical fenestration and skylights—areas, U-factors, SHGCs, and fenestration air leakage
- h. HVAC and service water heating (SWH) systems—sizing criteria, equipment types, sizes, and efficiencies
- i. Ducts—locations, insulation materials, R-values, and sealing requirements
- j. Pipes—locations, insulation materials, and R-values
- k. Lighting fixtures—schedules and wattages
- l. Air barrier—materials and sealing requirements

# 4.11 Climate.

Determine the climate zone for the location. For U.S. locations, follow the procedure in Section 4.11.1. For international locations, follow the procedure in Section 4.11.2.

# 4.11.1 United States Locations.

For locations in the U.S. and its territories, use ASHRAE Standard 169, Table B-1, “U.S. States by State and County,” to determine the assigned climate zone and, where required, the assigned climate zone letter.

Informative Note: Annex 1, “Reference Standard Reproduction Annex—ASHRAE Standard 169” (included at the end of this document), contains an extract of ASHRAE Standard 169, Table B-1.

# 4.11.2 International Locations.

For locations in Canada that are listed in ASHRAE Standard 169, Table A-5, “Canada Stations and Climate Zones,” use the table to determine the assigned climate zone number and, where required, the assigned climate zone letter. For locations in other international countries that are listed in ASHRAE Standard 169, Table A-6, “International Stations and Climate Zones,” use the table to determine the required climate zone number and, where required, the assigned climate zone letter. For all international locations that are not listed either in ASHRAE Standard 169, Table A-5 or Table A-6, use ASHRAE Standard 169, Section A-3, “Climate Zone Definitions,” and Table A-3 “Thermal Climate Zone Definitions”, to determine both the climate zone number and letter.

Informative Note: Annex 1, “Reference Standard Reproduction Annex—ASHRAE Standard 169” (included at the end of this document), contains extractions of ASHRAE Standard 169, Section A3, Table A-3, Table A-5, and Table A-6.

# 5. ADDITIONS AND ALTERATIONS

5.1 Additions. Additions to existing dwelling units shall comply with either Sections 5.1.1 or Section 5.1.2.
# 5.1.1 Prescriptive Compliance.

Additions shall comply with these requirements provided the alteration does not increase the installed connected lighting load.

1. Envelope assemblies. All new envelope assemblies comprising the addition shall meet or exceed the envelope assembly characteristics of Table 6-2 and Table 7-2.
2. Heating and cooling systems. New heating, cooling, and duct systems that are part of the addition shall comply with Section 7.2 and either Table 5-1 or Table 5-2.
3. Service hot-water systems. New service hot-water systems that are part of the addition shall comply with Section 7.4 and Table 5-3.
4. Lighting. New lighting systems that are part of the addition shall comply with Section 7.5.

# 5.1.2 Performance Alternative.

The building shall comply with either of the following subsections.

# 5.1.2.1 No-Additional-Energy Option.

The addition shall comply on a performance basis where the annual equivalent energy use of the addition and the existing dwelling unit, taken together, is less than or equal to the annual equivalent energy use of the existing dwelling unit, where the equivalent energy use for fossil fuels is calculated as follows:

kWheq = (Btufossil × 0.40)/3412 I-P (5-1)

kWheq = (MJfossil × 0.40)/3.6 SI (5-1)

Informative Note: This option may be preferable when the addition is small as compared to the existing building.

# 5.1.2.2 Combined Energy Rating Index (ERI) Option.

The addition shall comply if the combined building—addition plus existing structure—meets the ERI in Table 6-1.

Informative Note: This option may be more appropriate when the addition is large as compared to the existing building.

# 5.2 Alterations.

Alterations to existing dwelling units shall be such that the altered dwelling unit uses no more energy than the existing dwelling unit prior to its alteration. Alterations to existing dwelling units shall comply with Sections 5.2.1 through 5.2.4.

# 5.2.1 Envelope Assemblies.

All new envelope assemblies comprising the alteration shall meet or exceed the envelope assembly characteristics of Table 6-2 and Table 7-2.

# 5.2.2 Heating and Cooling Systems.

New heating, cooling, and duct systems that are part of the alteration shall comply with Section 7.2 and either Table 5-1 or Table 5-2.

# 5.2.3 Service Hot-Water Systems.

New service hot-water systems that are part of the alteration shall comply with Section 7.4 and Table 5-3.

# 5.2.4 Lighting.

The alteration of lighting systems, including the replacement of light sources plus ballast, power supplies, and drivers, in any building space or exterior area shall comply with the requirements in Section 7.5 applicable to that space or area. Such alterations shall include all luminaires and controls that are added, replaced, or removed. Alterations do not include routine maintenance or repair situations.

Exception to 5.2.4: Alterations that involve less than 10% of the connected lighting load in a space or area need not comply.

# 7. REQUIREMENTS

The proposed building shall be planned, designed, and constructed to meet the requirements of this section.

# 7.1 Building Thermal Envelope Components

# 7.1.1

Where present, the building thermal envelope components shall have solar heat gain coefficient (SHGC) values and U-factors no greater than the values shown in Table 7-1. Slab construction shall have the minimum values shown in Table 7-2.

Informative Note: Framing factors for use in calculating U-values are shown in Informative Appendix K.

# 7.1.2 Building Envelope Air Leakage.

The building thermal envelope shall have a tested air leakage rate not exceeding 5 ACH50.

# 7.2 HVAC Systems

# 7.2.1 Equipment Selection.

Heating and cooling systems shall be sized in accordance with ANSI/ACCA 3 Manual S or an equivalent method, as approved by the authority having jurisdiction (AHJ), based on building loads calculated in accordance with ACCA Manual J.

# 7.2.2 Forced-Air Distribution Systems.

Where present, forced-air distribution systems shall be sized per ANSI/ASHRAE/IES Standard 90.2-2018.
# Table 5-1 Central Air Conditioner and Heat Pump Specifications (I-P)

| Equipment Type           | SEER                                                     | EER  | HSPF | COP | SCOP | COPH |
| ------------------------ | -------------------------------------------------------- | ---- | ---- | --- | ---- | ---- |
| Central Air Conditioners | Split                                                    | 16   | 13   |     |      |      |
|                          | Packaged                                                 | 16   | 12   |     |      |      |
| Heat Pumps               | Air source: Split rated capacity below 50,000 Btuh       | 16   | 13   | 9.0 |      |      |
|                          | Air source: Split rated capacity at or above 50,000 Btuh | 16   | 13   | 8.5 |      |      |
|                          | Air source: Packaged                                     | 16   | 12   | 8.2 |      |      |
|                          | Geothermal closed loop: Water-to-air                     | 17.1 |      |     | 3.6  |      |
|                          | Geothermal open loop: Water-to-air                       | 21.1 |      |     | 4.1  |      |
|                          | Geothermal closed loop: Water-to-water                   | 16.1 |      |     | 3.1  |      |
|                          | Geothermal open loop: Water-to-water                     | 20.1 |      |     | 3.5  |      |
|                          | Direct geoexchange (DGX)                                 | 16.0 |      |     | 3.6  |      |

# Table 5-1 Central Air Conditioner and Heat Pump Specifications (SI)

| Equipment Type           | SEER                                                 | EER  | HSPF | COPH | SCOP | COPC |
| ------------------------ | ---------------------------------------------------- | ---- | ---- | ---- | ---- | ---- |
| Central Air Conditioners | Split                                                | 16   | 13   |      |      | 3.81 |
|                          | Packaged                                             | 16   | 12   |      |      | 3.52 |
| Heat Pumps               | Air Source: Split rated capacity below 14.7 kW       | 16   | 13   | 9.0  |      | 3.81 |
|                          | Air Source: Split rated capacity at or above 14.7 kW | 16   | 13   | 8.5  |      |      |
|                          | Air Source: Packaged                                 | 16   | 12   | 8.2  |      | 3.52 |
|                          | Geothermal Closed Loop: Water-to-air                 | 17.1 |      |      | 3.6  | 5.01 |
|                          | Geothermal Open Loop: Water-to-air                   | 21.1 |      |      | 4.1  | 6.18 |
|                          | Geothermal Closed Loop: Water-to-water               | 16.1 |      |      | 3.1  | 4.72 |
|                          | Geothermal Open Loop: Water-to-water                 | 20.1 |      |      | 3.5  | 5.89 |
|                          | Direct geoexchange (DGX)                             | 16.0 |      |      | 3.6  | 4.69 |

# Table 5-2 Gas Furnace and Gas Boiler Specifications

| Equipment Type     | AFUE |
| ------------------ | ---- |
| Gas-fired furnaces | ›95% |
| Gas-fired boilers  | ›90% |

# Table 6-1 Maximum Energy Rating Index for Compliance with This Standard

| Climate Zone | Energy Rating Index |
| ------------ | ------------------- |
| 0            | 43                  |
| 1            | 43                  |
| 2            | 45                  |
| 3            | 47                  |
| 4            | 47                  |
| 5            | 47                  |
| 6            | 46                  |
| 7            | 46                  |
| 8            | 45                  |
| 9            |                     |

# Table 5-3 Water Heater Minimum Efficiency

| Equipment Type                 | EF                              |
| ------------------------------ | ------------------------------- |
| Gas storage water heaters      | ›0.80                           |
| Gas tankless water heaters     | ›0.82 with electronic ignitions |
| Electric storage water heaters | ›2.0 (š55 gal \[210 L])         |
| Electric Storage Water Heaters | ›2.2 (>55 gal \[210 L])         |

# Table 6-2 Maximum SHGC and U-factors When On-Site Power Is Used (I-P Units)

| Climate Zone    | Maximum SHGC | Glazed Fenestration | Skylights | Maximum U-Factors | Frame | Basement | Crawlspace | Ceilings | Walls   | Mass Walls | Floors |
| --------------- | ------------ | ------------------- | --------- | ----------------- | ----- | -------- | ---------- | -------- | ------- | ---------- | ------ |
| 0               | 0.25         | 0.30                | 0.50      | 0.75              | 0.035 | 0.084    | 0.197      | 0.064    | 0.360   | 0.477      |        |
| 1               | 0.25         | 0.30                | 0.50      | 0.75              | 0.035 | 0.084    | 0.197      | 0.064    | 0.360   | 0.477      |        |
| 2               | 0.25         | 0.30                | 0.40      | 0.65              | 0.030 | 0.084    | 0.165      | 0.064    | 0.360   | 0.477      |        |
| 3               | 0.25         | 0.30                | 0.35      | 0.55              | 0.030 | 0.060    | 0.098      | 0.047    | 0.091 a | 0.136      |        |
| 4 except Marine | 0.40         | 0.40                | 0.35      | 0.55              | 0.026 | 0.060    | 0.098      | 0.047    | 0.059   | 0.065      |        |
| Marine 4 and 5  | NR           | NR                  | 0.32      | 0.55              | 0.026 | 0.060    | 0.082      | 0.033    | 0.050   | 0.055      |        |
| 6               | NR           | NR                  | 0.32      | 0.55              | 0.026 | 0.045    | 0.060      | 0.033    | 0.050   | 0.055      |        |
| 7               | NR           | NR                  | 0.32      | 0.55              | 0.026 | 0.045    | 0.057      | 0.028    | 0.050   | 0.055      |        |
| 8               | NR           | NR                  | 0.32      | 0.55              | 0.026 | 0.045    | 0.057      | 0.028    | 0.050   | 0.055      |        |

a. The required U-factor is 0.360 for warm-humid locations as defined by Figure R301.1 and Table 301.1 in the IECC.

# Table 6-2 Maximum SHGC and U-factors When On-Site Power is Used (SI Units)

| Climate Zone    | Maximum SHGC | Glazed Fenestration | Skylights | Maximum U-Factors | Frame | Basement | Crawlspace | Ceilings | Walls  | Mass Walls | Floors |      |      |      |      |      |
| --------------- | ------------ | ------------------- | --------- | ----------------- | ----- | -------- | ---------- | -------- | ------ | ---------- | ------ | ---- | ---- | ---- | ---- | ---- |
| 0               | 0.25         | 0.30                | 2.84      | 4.26              | 0.20  | 0.48     | 1.12       | 0.36     | 2.04   | 2.71       |        |      |      |      |      |      |
|                 |              |                     |           |                   |       | 1        | 0.25       | 0.30     | 2.84   | 4.26       | 0.20   | 0.48 | 1.12 | 0.36 | 2.04 | 2.71 |
| 2               | 0.25         | 0.30                | 2.27      | 3.69              | 0.17  | 0.48     | 0.94       | 0.36     | 2.04   | 2.71       |        |      |      |      |      |      |
| 3               | 0.25         | 0.30                | 1.99      | 3.12              | 0.17  | 0.34     | 0.56       | 0.27     | 0.52 a | 0.77       |        |      |      |      |      |      |
| 4 except Marine | 0.40         | 0.40                | 1.99      | 3.12              | 0.15  | 0.34     | 0.56       | 0.27     | 0.34   | 0.37       |        |      |      |      |      |      |
| Marine 4 and 5  | NR           | NR                  | 1.82      | 3.12              | 0.15  | 0.34     | 0.47       | 0.19     | 0.28   | 0.31       |        |      |      |      |      |      |
| 6               | NR           | NR                  | 1.82      | 3.12              | 0.15  | 0.26     | 0.34       | 0.19     | 0.28   | 0.31       |        |      |      |      |      |      |
| 7               | NR           | NR                  | 1.82      | 3.12              | 0.15  | 0.26     | 0.32       | 0.16     | 0.28   | 0.31       |        |      |      |      |      |      |
|                 |              |                     | 8         | NR                | NR    | 1.82     | 3.12       | 0.15     | 0.26   | 0.32       | 0.16   | 0.28 | 0.31 |      |      |      |

a. The required U-factor is 2.04 for warm-humid locations as defined by Figure R301.1 and Table 301.1 in the IECC.

# 7.2.3 Zoning

When zone damper systems are to be installed, such zoning systems shall be designed per ANSI/ACCA 11 Manual Zr-2012, Residential Zoning.

# 7.2.4 Common Areas of Multifamily Residential Buildings

In common spaces of multifamily residential buildings, the HVAC systems shall meet the requirements of ASHRAE/IES Standard 90.1, Section 6.4.

# 7.3 Indoor Environmental Quality

7.3.1 Buildings shall be thermally conditioned in accordance with ANSI/ASHRAE Standard 55.
# Table 7-1 Envelope Component Maximum SHGC and U-factors (I-P)

| Climate Zone    | Maximum SHGC | Maximum U-factors | Glazed Fenestration | Fenestration | Skylights | Ceilings | Walls | Mass Walls | Basement Walls | Crawlspace Walls | Floors |       |       |       |
| --------------- | ------------ | ----------------- | ------------------- | ------------ | --------- | -------- | ----- | ---------- | -------------- | ---------------- | ------ | ----- | ----- | ----- |
| 0               | 0.30         | 1.2               | 0.75                | 0.035        | 0.082     | 0.197 a  | 0.064 | 0.360      | 0.477          |                  |        |       |       |       |
|                 |              | 1                 | 0.30                | 1.2          | 0.75      | 0.035    | 0.082 | 0.197 a    | 0.064          | 0.360            | 0.477  |       |       |       |
| 2               | 0.30         | 0.65              | 0.75                | 0.035        | 0.082     | 0.165 a  | 0.064 | 0.360      | 0.477          |                  |        |       |       |       |
| 3               | 0.30         | 0.50              | 0.65                | 0.035        | 0.082     | 0.141 a  | 0.047 | 0.091 b    | 0.136          |                  |        |       |       |       |
| 4 except Marine | NR           | 0.35              | 0.60                | 0.030        | 0.082     | 0.141 a  | 0.047 | 0.059      | 0.065          |                  |        |       |       |       |
| Marine 4 and 5  | NR           | 0.35              | 0.60                | 0.030        | 0.057     | 0.082    | 0.033 | 0.059      | 0.065          |                  |        |       |       |       |
| 6               | NR           | 0.35              | 0.60                | 0.026        | 0.057     | 0.060    | 0.033 | 0.050      | 0.065          |                  |        |       |       |       |
|                 |              |                   |                     |              | 7         | NR       | 0.35  | 0.60       | 0.026          | 0.057            | 0.057  | 0.033 | 0.050 | 0.065 |
| 8               | NR           | 0.35              | 0.60                | 0.026        | 0.057     | 0.057    | 0.033 | 0.050      | 0.065          |                  |        |       |       |       |

a. Where greater than half of a mass wall’s insulation is on the interior, the maximum U-factor shall be as follows: 0.170 in Climate Zones 0 and 1, 0.140 in Climate Zone 2, 0.120 in Climate Zone 3, and 0.100 in Climate Zone 4 except Marine.

b. The required U-factor is 0.360 for warm-humid locations as defined by Figure R301.1 and Table 301.1 in the IECC.

# Table 7-1 Envelope Component Maximum SHGC and U-factors (SI)

| Climate Zone    | Maximum SHGC | Maximum U-factors | Glazed Fenestration | Fenestration | Skylights | Ceilings | Walls | Mass Walls | Basement Walls | Crawlspace Walls | Floors |        |      |      |      |      |      |      |
| --------------- | ------------ | ----------------- | ------------------- | ------------ | --------- | -------- | ----- | ---------- | -------------- | ---------------- | ------ | ------ | ---- | ---- | ---- | ---- | ---- | ---- |
| 0               | 0.30         | 6.82              | 4.26                | 0.20         | 0.47      | 1.12 a   | 0.36  | 2.04       | 2.71           |                  |        |        |      |      |      |      |      |      |
|                 |              |                   |                     |              |           | 1        | 0.30  | 6.82       | 4.26           | 0.20             | 0.47   | 1.12 a | 0.36 | 2.04 | 2.71 |      |      |      |
| 2               | 0.30         | 3.69              | 4.26                | 0.20         | 0.47      | 0.94 a   | 0.36  | 2.04       | 2.71           |                  |        |        |      |      |      |      |      |      |
| 3               | 0.30         | 2.84              | 3.69                | 0.20         | 0.47      | 0.80 a   | 0.27  | 0.52 b     | 0.77           |                  |        |        |      |      |      |      |      |      |
| 4 except Marine | NR           | 1.99              | 3.41                | 0.17         | 0.47      | 0.80 a   | 0.27  | 0.34       | 0.37           |                  |        |        |      |      |      |      |      |      |
| Marine 4 and 5  | NR           | 1.99              | 3.41                | 0.17         | 0.32      | 0.47     | 0.19  | 0.34       | 0.37           |                  |        |        |      |      |      |      |      |      |
| 6               | NR           | 1.99              | 3.41                | 0.15         | 0.32      | 0.34     | 0.19  | 0.28       | 0.37           |                  |        |        |      |      |      |      |      |      |
|                 |              |                   |                     |              |           |          |       |            | 7              | NR               | 1.99   | 3.41   | 0.15 | 0.32 | 0.32 | 0.19 | 0.28 | 0.37 |
|                 |              |                   |                     |              |           |          |       | 8          | NR             | 1.99             | 3.41   | 0.15   | 0.32 | 0.32 | 0.19 | 0.28 | 0.37 |      |

a. Where greater than half of a mass wall’s insulation is on the interior, the maximum U-factor shall be as follows: 0.170 in Climate Zones 0 and 1, 0.140 in Climate Zone 2, 0.120 in Climate Zone 3, and 0.100 in Climate Zone 4 except Marine.

b. The required U-factor is 2.04 for warm-humid locations as defined by Figure R301.1 and Table 301.1 in the IECC.

# 7.3.2

Dwelling units shall be mechanically ventilated in accordance with ANSI/ASHRAE Standard 62.2. Common spaces of multifamily residential buildings shall be mechanically ventilated in accordance with ANSI/ASHRAE Standard 62.1.

# 7.4 Potable Water Heating

# 7.4.1 General

This section provides performance requirements for potable water heating appliances and systems.

# 7.4.1.1 Sources of Hot Water

The sources of hot water include water heaters, the supply portion of circulation loops, or electric heat traced piping.

# 7.4.2 Water Heating Appliances

Water heaters shall comply with the requirements in the following subsections.

# 7.4.2.1 Indirect Storage

Unfired water heater storage tanks and backup tanks for solar water-heating systems shall have:

- a. external insulation with an installed R-value of at least R-12 (R-2.12),
- b. internal and external insulation with a combined R-value of at least R-16 (R-2.8), or
# Table 7-2 Minimum R-Value and Insulation Depth for Slab Constructions when On-Site Power Is Used (I-P) a

| Climate Zone        | 0   | 1   | 2   | 3   | 4          | 5          | 6          | 7          | 8          |
| ------------------- | --- | --- | --- | --- | ---------- | ---------- | ---------- | ---------- | ---------- |
| Unheated Slab       | 0   | 0   | 0   | 0   | R-10, 2 ft | R-10, 2 ft | R-10, 4 ft | R-10, 4 ft | R-10, 4 ft |
| Heated Slab b       | R-5 | R-5 | R-5 | R-5 | R-5        | R-5        | R-5        | R-5        | R-5        |
| Heated Slab Edges c | R-5 | R-5 | R-5 | R-5 | R-10       | R-10       | R-10       | R-10       | R-10       |

a. For unheated slabs, the first value is the minimum insulation R-value. The second value is the required minimum depth the insulation must extend either below the slab or length the insulation must extend inward from the perimeter of the slab. For example: “R-10, 2 ft” means a minimum of R-10 insulation shall be installed and shall extend down from the slab edge a minimum of 2 ft or in from the slab edge a minimum of 2 ft.

b. Heated slabs in all climate zones shall have a minimum of R-5 insulation provided under the full slab area.

c. Heated slabs shall also have slab edge insulation that extends at least to the bottom edge of the subslab insulation.

# Table 7-2 Minimum R-Value and Insulation Depth for Slab Constructions when On-Site Power Is Used (SI) a

| Climate Zone        | 0    | 1    | 2    | 3    | 4             | 5             | 6            | 7            | 8            |
| ------------------- | ---- | ---- | ---- | ---- | ------------- | ------------- | ------------ | ------------ | ------------ |
| Unheated Slab       | 0    | 0    | 0    | 0    | R-1.8, 0.61 m | R-1.8, 0.61 m | R-1.8, 1.2 m | R-1.8, 1.2 m | R-1.8, 1.2 m |
| Heated Slab b       | 0.88 | 0.88 | 0.88 | 0.88 | R-0.88        | R-0.88        | R-0.88       | R-0.88       | R-0.88       |
| Heated Slab Edges c | 0.88 | 0.88 | 0.88 | 0.88 | R-1.8         | R-1.8         | R-1.8        | R-1.8        | R-1.8        |

a. For unheated slabs, the first value is the minimum insulation R-value. The second value is the required minimum depth the insulation must extend either below the slab or length the insulation must extend inward from the perimeter of the slab. For example: “R-1.8, 0.61 m” means a minimum of R-1.8 insulation shall be installed and shall extend down from the slab edge a minimum of 0.61 m, or in from the slab edge a minimum of 0.61 m.

b. Heated slabs in all climate zones shall have a minimum of R-5 insulation provided under the full slab area.

c. Heated slabs shall also have slab edge insulation that extends at least to the bottom edge of the subslab insulation.

c. a heat loss through the tank surface area of less than 6.5 Btu/h·ft²(21 W/m²).

# 7.4.3 Potable Hot-Water Piping Systems.

Hot-water piping shall be designed, sized, and installed in accordance with Sections 7.4.3.1 through 7.4.3.4.

# 7.4.3.1 Design.

The piping system shall be designed and installed to minimize pipe lengths from the water heater discharge points. Pipe diameters shall be the minimum size that meets the fixture load in accordance with the applicable plumbing code.

# 7.4.3.2 Heat Traps.

Vertical pipe risers serving storage water heaters and storage tanks shall have heat traps on both the inlet and outlet piping in accordance with manufacturer’s installation instructions.

# 7.4.3.3 Maximum Volume.

The maximum volume between the nearest source of hot water and the plumbing fixture or appliance shall not exceed 0.125 gal (4.73 L). The volume shall be the sum of the internal volumes of pipe, fittings, valves, meters, and manifolds between the nearest source of hot water and the termination of the fixture supply pipe. The volume contained within fixture shutoff valves, within flexible water supply connectors to a fixture fitting, and within a fixture fitting shall not be included in the water volume determination. Where hot water is supplied by a recirculating system or heat-traced piping, the volume shall include the portion of the fitting on the branch pipe that supplies water to the fixture. The maximum length of a branch containing a single pipe diameter shall be determined by Table 7-3. The maximum length of branch piping containing more than one pipe diameter shall be based on the volume contained in each segment such that the combined volume does not exceed 0.125 gal (4.73 L).

Exception to 7.4.3.3: Standalone bathtubs, mop sinks, and service sinks.

# 7.4.4 Controls.

Controls for potable hot-water systems shall be in accordance with Section 7.4.4.1 through 7.4.4.3.
# Table 7-3 Maximum Branch Length (I-P)

| Nominal Pipe Size, in. | Volume, fl oz/ft of length | Maximum Pipe Length, ft |
| ---------------------- | -------------------------- | ----------------------- |
| 1/4a                   | 0.33                       | 48                      |
| 5/16b                  | 0.5                        | 32                      |
| 3/8c                   | 0.75                       | 21                      |
| ½                      | 1.5                        | 11                      |
| 5/8                    | 2                          | 8                       |
| 3/4                    | 3                          | 5                       |
| 7/8                    | 4                          | 4                       |
| 1                      | 5                          | 3                       |
| 1-1/4                  | 8                          | 2                       |
| 1-1/2                  | 11                         | 1                       |
| 2 or larger            | 18                         | 1                       |

a. The flow rate through 1/4 in. piping shall not exceed 0.5 gpm.

b. The flow rate through 5/16 in. piping shall not exceed 1.5 gpm.

c. The flow rate through 3/8 in. piping shall not exceed 1 gpm.

# Table 7-3 Maximum Branch Length (SI)

| Nominal Pipe Size, mm | Volume, L/m of length | Maximum Pipe Length, m |
| --------------------- | --------------------- | ---------------------- |
| 6.4 a                 | 0.03                  | 15                     |
| 7.9 b                 | 0.05                  | 9.8                    |
| 9.5 c                 | 0.07                  | 6.4                    |
| 12.7                  | 0.15                  | 3.4                    |
| 15.9                  | 0.19                  | 2.4                    |
| 19.1                  | 0.29                  | 1.5                    |
| 22.2                  | 0.39                  | 1.2                    |
| 25.4                  | 0.49                  | 0.91                   |
| 31.8                  | 0.78                  | 0.61                   |
| 38.1                  | 1.1                   | 0.31                   |
| 50.8 or larger        | 1.8                   | 0.31                   |

a. The flow rate through 6.4 mm piping shall not exceed 2 L/min.

b. The flow rate through 7.9 mm piping shall not exceed 5.7 L/min.

c. The flow rate through 9.5 mm piping shall not exceed 4 L/min.

# 7.4.4.1 Maximum Temperature.

The maximum temperature shall not exceed a temperature of 120°F (49°C) measured at the closest sink to the water heater.

# 7.4.4.2 Hot-Water Circulation and Temperature Maintenance Systems.

Hot-water circulation systems shall be designed in accordance with Section 7.4.4.2(a). Heat trace temperature maintenance systems shall be designed in accordance with Section 7.4.4.2(b). Automatic controls, temperature sensors and pumps shall be accessible. Manual controls shall be readily accessible.

# a. Circulation systems.

Hot-water circulation systems shall be provided with a circulation pump. The system return pipe shall be a dedicated return pipe or a cold-water supply pipe. Gravity and thermosyphon circulation systems shall be prohibited. Controls for circulating hot-water system pumps shall start the pump based on the identification of a demand for hot water within the occupancy. The controls shall automatically turn off the pump when the water in the circulation loop is at the set-point temperature and when there is no demand for hot water.

# b. Heat trace systems.

Electric heat trace systems shall comply with IEEE 515.1 or UL515. Controls for such systems shall automatically adjust the energy input to the heat tracing to maintain the set-point water temperature in the piping in accordance with the times when heated water is used in the occupancy.

# 7.4.5 Combination Potable Water Heating and Space Heating Appliances.

Potable water heating appliances used to provide the additional function of space heating as part of a combination (integrated) system shall meet the provisions of ASHRAE 124 and shall meet all plumbing codes and appliance manufacturers’ installation instructions.

# 7.5 Lighting

# 7.5.1 General

# 7.5.1.1 Scope.

This section shall apply to the following:

- Lighting in the interior spaces of residential buildings.
- All exterior lighting for residential buildings powered through the building’s electrical service.

# Exceptions to 7.5.1.1:

1. Emergency lighting that is automatically OFF during normal building operation.
2. Lighting that is specifically designated as required by a health or life safety statute, ordinance, or regulation.

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# 3. Lighting used for plant growth in a separate

# 7.5.4.5 Lighting Integral to Pools and Water Features.

Lighting shall be separately controlled from all other lighting. Dimmers or automatic shut-off controls are not required for these lights. Each luminaire shall consume no more than 70 W.

# 7.5.4.6 Lighting in Elevators.

All cab lighting systems shall comply with ASHRAE/IES Standard 90.1, Section 10.4.3.

# 7.5.4.7 Blank Electrical Boxes.

Blank electrical boxes for use as a lighting outlet that are more than 5.0 ft (1.5 m) above the finished floor, and that do not contain a luminaire or other device, shall be served by a dimmer, automatic control device, or fan speed control.

# 7.5.4.8 Night Lights.

Permanently installed night lights shall be rated to consume no more than 2 W of power per luminaire.

# 7.6 Other Systems

# 7.6.1 General.

This section provides performance requirements for pools, spas, and snow melt systems.

# 7.6.2 Minimum Efficiency.

Minimum appliance efficiency shall meet the efficiency provisions of the adopting agency.

# 7.6.3 Pools and In-Ground Permanently Installed Spas.

The energy requirements for all pools and in-ground permanently installed spas shall be as specified in Sections 7.6.3.1 through 7.6.3.5.

# 7.6.3.1 Pilot Lights.

Gas-fired pool and spa heaters shall not be equipped with a constant-burning pilot light.

# 7.6.3.2 Pump Size and Flow Rate.

Filtration pumps shall be sized or capable of being programmed so that the filtration flow rate is not greater than the rate needed to turn over the pool water volume in 6 hours or 36 gpm (140 L/min), whichever is greater.

# 7.6.3.3 Filtration Pump Motors.

Pump motors with a capacity of 1 hp (0.75 kW) or more shall be multispeed or variable speed. Each auxiliary pool load shall be served by separate pumps, or the system shall be served by a multispeed or a variable-speed pump.

# Exception to 7.6.3.3:

Motors less than 1 hp (0.75 kW) shall be permitted to be single speed type motors.

# 7.6.3.4 Controls.

Controls shall be in accordance with Sections 7.6.3.4(a) through 7.6.3.4(c).

# a. ON and OFF switch.

All heaters shall be equipped with a readily accessible ON/OFF switch installed on the heater.

# b. Time switches.

Time switches or other control methods that are capable of automatically turning off and on heaters and pumps according to a preset schedule shall be installed with or on all heaters and pumps.

# Exceptions to 7.6.3.4(b):

1. Heaters, pumps, and motors that have built-in timers.
2. Where public health standards require 24-hour pump operation.
3. Where pumps are required to operate waste-heat-recovery pool heating systems computed over an operating season.

# c. Pump controls.

Multispeed and variable pumps shall have controls that default to the filtration flow rate when no auxiliary pool loads are operating. For multispeed and variable-speed pumps, the installed lighting shall not consume more than 5 W.
# 7.6.3.5 Covers

Heated pools and in-ground, permanently installed spas shall be provided with a vapor-retardant cover.

Exception to 7.6.3.5: Where more than 75% of the energy for heating, computed over an operating season of at least 3 months, is from an on-site renewable energy system.

# 7.6.4 Portable Electric Spas

The energy requirements for portable electric spas shall be in accordance with APSP 14.

# 7.6.5 Indoor Pool and Spa

When a pool and/or spa is located within a home, the mechanical dehumidification, ventilation, heat recovery, and comfort conditioning system shall be designed in accordance with ANSI/ACCA 10 Manual SPS-2010 (RA 2017), HVAC Design for Swimming Pools and Spas.

# 7.6.6 Snow and Ice Melting Systems

Permanently installed snow and ice melting systems shall comply with Sections 7.6.6.1 through 7.6.6.4 as appropriate.

# 7.6.6.1 System Selection

The maximum capacity for snow melting systems shall be in accordance with the following:

- ASHRAE Handbook—HVAC Applications, Chapter 51
- Engineering analysis, as approved by the AHJ

# 7.6.6.2 Controls

Controls for snow and ice melting systems shall meet all of the following requirements:

- Automatic means to shut down the system when the surface it is serving has a temperature above 40°F (4°C) or no precipitation is falling
- Automatic or manual means to shut down the system when the outdoor air temperature is above 40°F (4°C)
- Be readily accessible

# 7.6.6.3 Insulation

The insulation of hydronic piping and hardscape shall be in accordance with all of the following requirements:

- Hydronic piping shall be insulated from the boiler or heat exchanger unit(s) to the hardscape area housing hydronic piping. The piping insulation shall be a minimum of R-5 (R-0.9).
- Concrete slab-on-grade, asphalt, and paver-system type pavements shall have a minimum of R-10 (R-1.8) insulation installed under the area to be snow melted, or R-5 (R-0.9) insulation shall be installed under and at the slab edges of the area to be snow melted. The insulation shall be located underneath the snow and ice melt hydronic piping or cable and along all edges of the pavement where the snow and ice melt system is installed in accordance with the snow and ice melt manufacturer’s instructions.

# 7.6.6.4 Roof and Gutter Deicing Systems

Roof and gutter deicing shall be a self-regulating type with automatic controls. Roof and gutter deicing systems shall have automatic controls capable of turning off the system when the outdoor temperature is above 50°F (10°C). Roof and gutter deicing systems shall have an automatic or manual control that.

# 8. VERIFICATION

Compliance with the provisions of this standard defined in Sections 5, 6, and 7, along with the building attributes listed below, shall be verified by a rating authority, field inspector, or other entity approved by the authority having jurisdiction (AHJ). A software-generated checklist in accordance with Normative Appendix A shall be completed and used for field verification. A report shall be submitted in accordance with Section 9.

# 8.1 Minimum Provisions

- Site address, climate zone, consistency with approved plans, orientation
- Air leakage testing and performance
- Proper equipment sizing and selection
- Mechanical ventilation
- Lighting controls

# 8.2 Building Envelope Verification

# 8.2.1 Envelope Components and Characteristics

The installed and simulation components and characteristics shall be in accordance with the proposed design.

# 8.2.2 Insulation Inspection and Verification

# 8.2.2.1

Verifier shall perform inspection(s) to verify that the insulation is installed in accordance with Normative Appendix D.

# 8.2.2.2 Air Barrier Verification

An inspection shall be performed to verify that the insulation is integral to or inside and in contact with the air barrier.

# 8.2.2.3 Vapor Retarder Verification

It shall be verified that the installed insulation is in accordance with the water vapor retarder requirements of the local building code.

# 8.2.3 Fenestration Verification

The U-factor of each fenestration product shall be determined in accordance with the NFRC 100, and the solar heat gain coefficient (SHGC) for each fenestration product shall be determined in accordance with NFRC 200, by an accredited independent laboratory, and each product shall be certified and labeled in accordance with the NFRC Product Certification Program or, for jurisdictions outside of the United States and Canada, an equivalent as determined by the AHJ. U-factor, SHGC, and air leakage values used in the performance analysis shall be verified by inspection of the label on each fenestration product.

# 8.2.4 Building Envelope Airtightness Verification

# 8.2.4.1

Building airtightness testing to confirm that built airtightness is in accordance with the proposed design shall be performed on all residential dwellings in accordance with Normative Appendix C.

# 8.2.4.2

Testing shall be performed by entities approved by the AHJ.

# 8.2.4.3

Report of testing shall be provided to the AHJ.

# 8.2.4.4

Testing shall be permitted to be conducted at any point after the building has been enclosed.
# 8.3 Mechanical Systems Verification

# 8.3.1 Mechanical Systems General

Verifier shall perform testing on all residential HVAC systems. Testing shall be performed in accordance with ACCA Standard 9 QIVP (HVAC Quality Installation Verification Protocols) or equivalent as determined by the AHJ. Testing shall be allowed to be conducted after the system has been completed by the installing contractor.

# 8.3.2

Testing shall be performed by entities approved by the AHJ. The testing report shall be made available to the AHJ and provided to the home/building owner.

# 8.3.3 Required Elements to be Tested for Each System

- a. Equipment sizing
- b. Equipment airflow
- c. Equipment water flow
- d. Refrigerant charge (if applicable)
- e. Electrical requirements
- f. On-rate combustion (if applicable)
- g. Combustion venting (if applicable)
- h. Controls selection and sequence of operation
- i. Duct sealing (if applicable)
- j. Balancing air or water flow (if applicable)

# 8.3.4 Verification Path

ACCA QI Certificate or equivalent, as approved by the AHJ.

# 8.3.5 Checklists permitted to be used for verification include the following:

- a. ACCA QIVP 9
- b. Energy Star HVAC Commissioning Checklist (Version 3)
- c. Checklists, as approved by the AHJ

# 8.3.6

Ventilation shall be verified in accordance with the requirements of ANSI/ASHRAE Standard 62.2 or ANSI/ASHRAE Standard 62.1, as applicable.

# 8.3.7 Common Areas of Multifamily Residential Buildings

In common spaces of multifamily residential buildings, the HVAC systems shall meet the requirements of ASHRAE/IES Standard 90.1, Section 6.7.

# 8.4 Lighting Systems

# 8.4.1

The verifier shall visually inspect all permanently installed lighting and controls. Observed lighting and controls shall be on the lighting schedule per section 7.5.1.2. The verifier shall confirm that lighting efficacies are met per section 7.5.2. The verifier shall confirm the functionality and light source compatibility of all dimmers and automatic shutoff controls with the following exceptions:

- a. Spaces using less than 10 W of total lighting power
- b. Lighting designed for safety or security

# 8.4.2

The verifier shall confirm that the wattage of each permanent night light is no greater than 2 W per luminaire and shall confirm that gas lights are not using constant-burning pilot lights.

# 8.4.3

For homes with greater than 5000 ft2 (500 m2) of conditioned floor area, the verifier shall confirm that all permanently installed lighting (except in bathrooms) is capable of being turned OFF from either all exit doors or from a remote location.

# 9. REPORTING REQUIREMENTS

# 9.1 Compliance Reporting

The simulation program shall generate reports documenting compliance of the proposed design and the owner, or owner’s authorized agent, shall deliver compliance reports to the authority having jurisdiction (AHJ) timely with its permitting processes. Compliance reporting shall, at a minimum, contain all information in accordance with Sections 8.1 through 8.8.

# 9.1.1

The compliance report, herein designated “Building Permit Compliance Report,” of the proposed design contains required input values, when applicable, validated by the construction documents and other required information. The Building Permit Compliance Report shall be submitted to the AHJ with the application for the building permit.

# 9.1.2

The compliance report, herein designated “Certificate of Occupancy Compliance Report,” or equivalent, as determined by the AHJ, contains required input values, when applicable, validated by the verification requirements of Section 6 and other required information. The Certificate of Occupancy Compliance Report shall be submitted to the AHJ upon completion of the building construction based on the as-built conditions in a manner timely to the issuance of the.
# Certificate of Occupancy

Changes made in construction that affect any values, or other information required in accordance with Sections 8.1 through 8.8 in the as-built conditions, shall be reported to the authority having jurisdiction.

# 9.1.3 General Description

Compliance documentation shall include the following information regarding the building, its site, and the simulation:

- a. The building street address or other site identification.
- b. The site orientation of the proposed design.
- c. An overview of the project: number of stories (above and below grade), gross floor area, and net conditioned space floor area.
- d. When a portion of the building is dedicated to nonresidential uses, provide a description of such use(s) and the floor area associated with such use.
- e. The name and version of the simulation software program employed and verification of the minimum capabilities of Normative Appendix A.

# 9.1.4 Energy Rating Index (ERI) Performance

The index adjustment design (IAD) values used and calculated for the proposed design and the as-built construction according to Appendix B shall be reported. The achieved ERI of the proposed design and the as-built construction, calculated according to Equation 4/1-2 of ANSI/RESNET/ICC 301 Addendum E-2018, shall be reported to be less than or equal to the climate-specific value from Table 6-1.

# 9.1.5 On-Site Renewable Generation

Verification, in accordance with Section 6.3, of on-site power production included in the proposed design or as-built construction shall be reported in accordance with Section 8.7.

# 9.1.6 Building Envelope Component Characteristics

For the Building Permit Compliance Report and the Certificate of Occupancy Compliance Report, the following applicable component characteristics for the proposed design and as-built construction, respectively, shall be documented:

- a. Fenestration U-factors and SHGCs
- b. Ceiling insulation R-values and assembly U-factors
- c. Above-grade wall assembly type insulation R-values and assembly U-factors
- d. Floor insulation R-values and assembly U-factors
- e. Basement wall insulation R-values and assembly U-factors
- f. Slab insulation R-values and minimum depth
- g. Crawl space wall insulation R-values and assembly U-factors

# 9.1.6.1

For the Building Permit Compliance Report and the Certificate of Occupancy Compliance Report, component characteristics for the proposed design and as-built construction, respectively, shall be confirmed to meet or exceed the requirements of Section 6.1.

- a. The third-party-tested building envelope air leakage test results shall be reported in the Certificate of Occupancy Compliance Report.
- b. For projects in which the proposed design or as-built construction includes on-site renewable generation credit for the ERI performance calculation, component characteristics shall be documented.

# 9.1.7 Mechanical Systems

# 9.1.7.1 Equipment Selection

The ACCA Manual J-2011 calculated heat loss/gain sensible, latent, and total values used in the ANSI/ACCA 3 Manual S sizing of the selected heating, cooling, and ventilation equipment, as well as the efficiencies of the selected equipment or results from an equivalent load calculation method approved by the AHJ, shall be documented in the Building Permit Compliance Report.

# 9.1.7.2 Equipment Verification

Installation, testing, and commissioning shall comply with Section 8.3.4 and 8.3.5 and shall be reported in the Certificate of Occupancy Compliance Report.

# 9.1.7.3 Equipment Verification

The duct leakage result, as measured by an as-built construction total system leakage test to outside the building thermal envelope in accordance with Section 7.2.2.1, is documented in the Certificate of Occupancy Compliance Report and is verified to be less than or equal to 1.5 ft3/min (42.5 L/min) per 100 ft2 (9.29 m2) of conditioned floor area served by the duct system.

# 9.1.8 Lighting

The lighting schedule, as stipulated in 7.5.1.3, shall be provided to the AHJ and energy modeler.

# 9.1.9 Construction Changes from Proposed Design

The Certificate of Occupancy Compliance Report shall include any changes from the proposed design that were implemented during construction.

# 9.2 Other Documentation

# 9.2.1 Potable Water Heating Systems

All service water heating (SWH) equipment manufacturers’ installation and maintenance instructions shall be attached to the subject equipment or provided to the initial owner of the dwelling unit by the builder or his designated agent. All results associated with calculations, tests, and adjustments required by Section 7.4 shall be provided to the AHJ and the initial owner of the dwelling unit by the builder or his designate agent along with the contact information of any person or persons performing such calculations, checks, test, or adjustments.

# 9.2.2 Appliances and Other Loads

All appliance manufacturers’ installation and maintenance instructions shall be either attached to the appliance or provided to the homeowner. All calculations, tests, and adjustments required by Section 8 shall be recorded and provided to the authority having jurisdiction and the homeowner. The contact information of any person performing such calculations, checks, test, or adjustments shall be provided to the occupant.
# 10. NORMATIVE REFERENCES

# Air-Conditioning Contractors of America (ACCA)

2800 Shirlington Road, Suite 300

Arlington, VA 22206

| ANSI/ACCA 5 QI-2015                   | HVAC Quality Installation Specification                            |
| ------------------------------------- | ------------------------------------------------------------------ |
| ANSI/ACCA 9 QIVP-2016                 | HVAC Quality Installation Verification Protocols                   |
| ANSI/ACCA 1 Manual D-2016             | Residential Duct Systems                                           |
| ANSI/ACCA 2 Manual J-2016             | ACCA Manual J, HVAC Residential Load Calculations, 8th Edition     |
| ANSI/ACCA 3 Manual S-2014             | ACCA Manual S, Residential Heating and Cooling Equipment Selection |
| ANSI/ACCA 10 Manual SPS-2010 (RA2017) | Swimming Pools and Spas                                            |
| ANSI/ACCA 11 Manual Zr-2012           | Residential Zoning 2012                                            |

# American Society of Mechanical Engineers (ASME)

Two Park Avenue

New York, NY 10016-5990

| ASME A112.18.1-2012/CSA B125.1-12 (RA2017) | Plumbing Supply Fittings |
| ------------------------------------------ | ------------------------ |

# ASTM International

100 Barr Harbor Dr.,

West Conshohocken, PA 19428-2959

| ASTM E779-10    | Standard Test Method for Determining Air Leakage Rate by Fan Pressurization                  |
| --------------- | -------------------------------------------------------------------------------------------- |
| ASTM E1827-2011 | Standard Test Methods for Determining Airtightness of Buildings Using an Orifice Blower Door |

# ASHRAE

1791 Tullie Circle, NE

Atlanta, GA 30329

| 2015 ASHRAE Handbook               | ASHRAE Handbook—HVAC Applications                                                        |
| ---------------------------------- | ---------------------------------------------------------------------------------------- |
| ANSI/ASHRAE Standard 55-2013       | Thermal Environmental Conditions for Human Occupancy                                     |
| ANSI/ASHRAE Standard 62.1-2016     | Ventilation for Acceptable Indoor Air Quality                                            |
| ANSI/ASHRAE Standard 62.2-2016     | Ventilation and Acceptable Indoor Air Quality in Low-Rise Residential Buildings          |
| ANSI/ASHRAE/IES Standard 90.1-2016 | Energy Standard for Buildings Except Low-Rise Residential Buildings                      |
| ANSI/ASHRAE Standard 124-2007      | Method of Testing for Rating Combination Space-Heating and Water-Heating Applications    |
| ANSI/ASHRAE Standard 140-2014      | Standard Method of Test for the Evaluation of Building Energy Analysis Computer Programs |
| ANSI/ASHRAE Standard 169-2013      | Climatic Data for Building Design Standards                                              |

# The Association of Pool & Spa Professionals (APSP)

2111 Eisenhower Ave.

Alexandria, VA 22314

| ANSI/APSP/ICC-14 2014 | American National Standard for Portable Electric Spa Energy Efficiency |
| --------------------- | ---------------------------------------------------------------------- |

# Building Owners and Managers Association International (BOMA)

1101 15th Street, NW Suite 800

Washington, DC 20005

| ANSI/BOMA Z65.4-2010 | Multi-Unit Residential Buildings: Standard Methods of Measurement |
| -------------------- | ----------------------------------------------------------------- |

# International Code Council

4051 Flossmoor Road

Country Club Hills, IL 60478

| IECC-2015 | International Energy Conservation Code |
| --------- | -------------------------------------- |

18 ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# IEEE Standards Association

501 Hoes Lane, 3rd Floor

Piscataway, NJ 08855

# IEEE 515.1-2012

Standard for the Testing, Design, Installation, and Maintenance of Electrical Resistance Trace Heating for Commercial Applications

# National Association of Home Builders (NAHB)

400 Prince George’s Boulevard

Upper Marlboro, MD 20774

# ANSI Z765-2003

Square Footage—Method for Calculating

# RESNET

Residential Energy Services Network, Inc.

P.O. Box 4561

Oceanside, CA 92052-4561

# ANSI/RESNET/ICC 301-2014

Standard for the Calculation and Labeling of the Energy Performance of Low-Rise Residential Buildings using an Energy Rating Index—January 2016 Edition including Addenda A-2015 and E-2018

# ANSI/RESNET/ICC 380-2016

Standard for Testing Airtightness of Building Enclosures, Airtightness of Heating and Cooling Air Distribution Systems, and Airflow of Mechanical Ventilation Systems, including Addendum A-2018

# Underwriters Laboratories

750 Anthony Trail

Northbrook, IL 60062

# UL 515

Standard for Electrical Resistance Trace Heating for Commercial Applications

# ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# NORMATIVE APPENDIX A

# SOFTWARE REQUIREMENTS

# A1. SIMULATION PROGRAM

The simulation program shall be a computer-based program for the analysis of energy consumption in buildings, such as (but not limited to) DOE-2 or EnergyPlus. The simulation program shall include calculation methodologies for the building components being modeled.

# A1.1

The simulation program shall be approved by the rating authority and shall, at a minimum, have the ability to explicitly model all of the following:

- a. 8760 hours per year
- b. Hourly variations in occupancy, lighting power, miscellaneous equipment power, thermostat set points, and HVAC system operation, defined separately for each day of the week and holidays
- c. Thermal mass effects
- d. Ten or more thermal zones
- e. Part-load performance curves for mechanical equipment
- f. Capacity and efficiency correction curves for mechanical heating and cooling equipment

# A1.2

The simulation program shall have the ability to produce hourly reports of energy use by energy source.

# A1.3

The simulation program shall be capable of performing design load calculations or using the output from ANSI/ACCA 2 Manual J software to determine required HVAC equipment capacities and air and water flow rates in accordance with Section 7.2 for both the proposed design and the reference building design.

# A1.3.1 Equipment Capacities

The reference home equipment capacities shall comply with ANSI/RESNET/ICC 301, Section 4.3.3.1.

# A1.4

The simulation program shall be tested according to ASHRAE Standard 140, Sections 7 and 8, except for Sections 7.2.3 and 8.2.2, and the results shall be furnished by the software provider.

Informative Note: The required tests are identified in Standard 140 as the Class II Base-Case Building (Section 7.2.1) and Tier 1 test cases (Section 7.2.2). Standard 140, Section 8, includes the appropriate output requirements for the Section 7 input specifications.

# A1.5

The simulation program shall generate reports documenting compliance of the proposed design with Sections 7 and 6. Compliance documentation shall include the following information regarding the building, its site, and the simulation:

# A2. SIMULATION REQUIREMENTS

# A2.1 Performance Calculations

The proposed building performance and baseline building performance shall be calculated using the following:

- a. The same simulation program
- b. The same weather data

# A2.2 Climatic Data

The simulation program shall perform the simulation using hourly values of climatic data, such as temperature and humidity from representative climatic data, for the city in which the proposed design is to be located. For cities or urban regions with several climatic data entries, and for locations where weather data are not available, the designer shall select available weather data that best represent the climate at the construction site. The authority having jurisdiction shall approve the selected weather data.

# A2.3

The calculation procedure shall not allow the user to directly modify the building component characteristics of the Energy Rating Index reference design or the index adjustment design.
# NORMATIVE APPENDIX B

# MODELING RULE SET

(This is a normative appendix and is part of this standard.)

have complied with these requirements, and the simulation program is accepted by the authority having jurisdiction (AHJ), verifiers and code officials shall not be required to inspect for compliance for an individual building.

# B1. REQUIREMENTS FOR PERFORMANCE MODELING

# B1.1 General.

This section provides normative requirements for the simulation program and process used to generate the Energy Rating Index (ERI) score. Once software providers have complied with these requirements, the simulation program is accepted by the authority having jurisdiction (AHJ), verifiers and code officials shall not be required to inspect for compliance for an individual building.

# B1.2 Energy Modeling Rule Set for Determining the Energy Rating Index of the Proposed Design.

The rule set used to determine the ERI shall be in accordance with ANSI/RESNET/ICC Standard 301-2014, except where noted in Table B-1.

| Building Component                                                                                                                                                                                                             | ERI Reference Home                                                                                                                                                                       | Proposed Home                                                                     | Section of ANSI/RESNET/ICC Standard 301-2014 Modified                                                                                                                                                                                    |
| ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| D2 Ceiling Area                                                                                                                                                                                                                | Ceiling areas shall be a flat ceiling of area equal to the footprint area of the conditioned space                                                                                       | As proposed                                                                       | Table 4.2.2(1), “Specifications for the HERS Reference and Rated Homes (Ceilings)”                                                                                                                                                       |
| J5 Interior Shading—Summer                                                                                                                                                                                                     | 0.92 – (0.21 × Reference SHGC)                                                                                                                                                           | 0.92 – (0.21 × Proposed SHGC)                                                     | Table 4.2.2(1), “Specifications for the HERS Reference and Rated Homes (Glazing—Interior Shading)”                                                                                                                                       |
| J6 Interior Shading—Winter                                                                                                                                                                                                     | 0.92 – (0.21 × Reference SHGC)                                                                                                                                                           | 0.92 – (0.21 × Reference SHGC)                                                    | Table 4.2.2(1), “Specifications for the HERS Reference and Rated Homes (Glazing—Interior Shading)”                                                                                                                                       |
| Interior Lighting c,d                                                                                                                                                                                                          | For interior lighting, low-efficacy sources (<45 lm/W) assumed to average 20 lm/W and only controlled with standard ON/OFF toggle switches. Lighting power density of 1.1 W/ft2(12 W/m2) | Choose wattage equal to standard reference design or follow the procedures below. | When calculating internal loads that result from interior lighting, the methods prescribed in this table shall be used in Section 4.2.2.5.2.2 of ANSI/RESNET/ICC Standard 301, replacing Equation 4.2-2 of ANSI/RESNET/ICC Standard 301. |
| Schedule for interior lighting: Assume that the equivalent Full Load Hours Per Year = 414,000/CFA + 727                                                                                                                        |                                                                                                                                                                                          |                                                                                   |                                                                                                                                                                                                                                          |
| Annual Energy Use Interior = 1.1 W/ft2 × CFA × Full Load Hours Per Year (I-P)                                                                                                                                                  |                                                                                                                                                                                          |                                                                                   |                                                                                                                                                                                                                                          |
| Interior = 12 W/m2 × CFA × Full Load Hours Per Year (SI)                                                                                                                                                                       |                                                                                                                                                                                          |                                                                                   |                                                                                                                                                                                                                                          |
| CFA = conditioned floor area                                                                                                                                                                                                   |                                                                                                                                                                                          |                                                                                   |                                                                                                                                                                                                                                          |
| Using the same lighting schedule as in the Standard Reference Design: Annual Energy Use = wattage as calculated above × CFA × Full Load Hours Per Year (Full Load Hours Per Year is the same as in standard reference design.) |                                                                                                                                                                                          |                                                                                   |                                                                                                                                                                                                                                          |

a. This rule set does not include the adjustments to ERI required in Section 4 that address building area, height, and number of bedrooms.

b. A 10% to 20% lighting power credit given for use of the lighting controls that are not regular switches. Following the CEE 2014 Residential Lighting Market Study, occupancy sensors and vacancy sensors will get a 10% credit (i.e., 10% reduction in wattage for lights controlled with occupancy sensors). Following the CEE study, dimmers will get a 20% credit.

c. “Installed lighting” means lighting that is visible upon inspection for compliance with this standard and includes plug-in lighting as well as permanently installed lighting.

d. If there is no installed lighting in a living space, or if there is less than 0.10 W/ft2(1.1 W/m2) of lighting power in a living space, assume 1.1 W/ft2(12 W/m2) for that room and 20 lm/W.

e. If a space uses both occupancy/vacancy sensors and dimmers, credit is determined multiplicatively. For example, in a kitchen that uses both an occupancy sensor and dimmer, the control credit would be 1 – (1.0 – 0.32) × (1.0 – 0.40) = 59%.

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table B-1 Energy Rating Index (ERI) Input Variables for Use with ASHRAE Standard 90.2 for Purposes of New Construction Compliance Calculationsa (Continued)

| Building Component                        | ERI Reference Home                                      | Proposed Home                                                    | Section of ANSI/RESNET/ICC Standard 301-2014 Modified                                                                                                                                                                                    |
| ----------------------------------------- | ------------------------------------------------------- | ---------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Garage and Exterior Lightingc,d           | Exterior Lighting Hours Per Year = 365 × 2.6 = 950 h/yr | Annual Energy Use Exterior = (100 + 0.05 × CFA)W × 950 h         | The larger of a. actual installed lighting power or b. the wattage in the reference building divided by the ratio of the power-weighted efficacy of installed lighting compared to 20 lm/W for exterior and 50 lm/W for garage lighting. |
| Garage Schedule for Garage Hours Per Year | = 548 h/yr                                              | Annual Energy Use Garage = 100 W × 548 = 54,800 Wh = 54.8 kWh/yr |                                                                                                                                                                                                                                          |
|                                           |                                                         | ER = Efficacy Ratio = (Total lumens/Total watts)/20 or 50        |                                                                                                                                                                                                                                          |

The internal gains due to lighting shall be reduced by the difference between the standard reference design lighting energy use and the proposed design lighting energy use.

# Lighting Controlsb

Standard ON/OFF toggle switches

Occupancy sensor control: 10% credit

Dimmer lighting controls: 20% credit

Credit for multiple controlsis determined multiplicativelye. Alternatively, control credits in Table B-2 shall be permitted to be used.

a. This rule set does not include the adjustments to ERI required in Section 4 that address building area, height, and number of bedrooms.

b. A 10% to 20% lighting power credit given for use of the lighting controls that are not regular switches. Following the CEE 2014 Residential Lighting Market Study, occupancy sensors and vacancy sensors will get a 10% credit (i.e., 10% reduction in wattage for lights controlled with occupancy sensors). Following the CEE study, dimmers will get a 20% credit.

c. “Installed lighting” means lighting that is visible upon inspection for compliance with this standard and includes plug-in lighting as well as permanently installed lighting.

d. If there is no installed lighting in a living space, or if there is less than 0.10 W/ft2(1.1 W/m2) of lighting power in a living space, assume 1.1 W/ft2(12 W/m2) for that room and 20 lm/W.

e. If a space uses both occupancy/vacancy sensors and dimmers, credit is determined multiplicatively. For example, in a kitchen that uses both an occupancy sensor and dimmer, the control credit would be 1 – (1.0 – 0.32) × (1.0 – 0.40) = 59%.

# Table B-2 Lighting Control Credits

| Room Type            | Occupancy/Vacancy Sensor | Dimmer |
| -------------------- | ------------------------ | ------ |
| Basement             | 7                        | 6      |
| Bathroom             | 19                       | 19     |
| Bedroom              | 11                       | 20     |
| Closet               | 7                        | 0      |
| Dining room          | 5                        | 22     |
| Exterior             | 20                       | 0      |
| Garage               | 10                       | 0      |
| Hall                 | 18                       | 17     |
| Kitchen              | 32                       | 40     |
| Laundry/utility room | 6                        | 0      |
| Living/family room   | 18                       | 60     |
| Office               | 2                        | 6      |
| Other                | 4                        | 6      |

Source: CEE Residential Lighting Market Characterization Jan. 2014

22 ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# NORMATIVE APPENDIX C

# AIR LEAKAGE TESTING

# C1. AIR LEAKAGE TESTING

C1.1 Testing shall be performed by a fan pressurization technique in accordance with ASTM E779, ASTM E1827, or ANSI/RESNET/ICC 380, Section 3.

C1.2 Testing shall be permitted to be conducted at any point after the building has been enclosed.

# C1.3 Single-Zone Buildings

Single-zone buildings shall be tested with a single fan pressurization test and represent the leakage rate for the entire structure.

# C1.4 Multizone Buildings

Multizone buildings shall be permitted to be tested either as an individual zone or by inducing equal pressures in adjacent zones. Multizone buildings shall have a random sample of a minimum 20% of all zones tested, including a minimum of two zones, and at least one of the zones shall have at least three exterior sides.

# C1.5 Test Protocol

C1.5.1 Air leakage tests shall be conducted under the following conditions:

- a. Ventilation fans and exhaust fans are turned OFF.
- b. Combustion equipment using conditioned air shall be disabled or put in pilot position.
- c. Prior to testing, all doors, fireplaces, windows and operable windows shall be closed but not sealed.
- d. Prior to testing, all intentional openings (dryer ducts, bath fans, fresh air ventilation systems, plumbing traps, fill with water) shall be sealed.
- e. Prior to testing, all interior doors shall be opened.
- f. Heating and cooling supply and return ducts shall not be sealed.

C1.5.2 Air leakage results shall be reported as ACH at 50 Pa. The conditioned volume (CV) of the building or building portion shall be calculated by taking the conditioned floor area per ANSI Z765 or BOMA Z65.4 and multiplying by the average ceiling height. If the ceiling is not finished, the height of the lower portion of the floor joist/rafter shall be used to determine average ceiling height. ACH50 shall be calculated using the following equation:

| ACH50 | = | 60 × cfm | / CV (ft³) |
| ----- | - | -------- | ---------- |

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
(This is a normative appendix and is part of this standard.) and corrections of noncompliant installations shall occur prior to enclosing the installed insulation.

# NORMATIVE APPENDIX D

# INSTALLATION REQUIREMENTS

# D1. INSTALLATION OF INSULATION MATERIALS—GENERAL REQUIREMENTS

D1.1 Insulation materials shall be installed in accordance with the requirements of this appendix, the insulation manufacturer’s installation instructions, or applicable industry standards for insulation installation.

D1.2 Installed insulation materials, amounts, and locations shall comply with the proposed design. In no case shall installed insulation amounts be less than those required to deliver the maximum U-factors defined in Tables 6-2 or 7-1, as applicable.

D1.3 Installed insulation materials shall fully cover all areas requiring insulation in accordance with the proposed design.

D1.4 Insulation installations shall be essentially absent of gaps, voids, compression, buckling, and damage that are readily observed by normal inspection practices. Inspections for corrections of noncompliant installations shall occur prior to enclosing the installed insulation.

# D2. INSTALLATION OF MATERIALS OTHER THAN INSULATION THAT PROVIDE THERMAL RESISTANCE

# D2.1 Air Spaces

D2.1.1 Where installations in accordance with the proposed design include the R-value contribution of an air space with or without reflective surfaces facing the air space, the design and installation of the air space shall comply with ASHRAE/IES Standard 90.1, Section A9.4.2.

# D2.2 Wood Framing

D2.2.1 The final framing installation shall not exceed the framing factor used for the proposed design and shall be inspected for conformity prior to enclosing of the framing.

24 ANSI/ASHRAE/IES Standard 90.2-2018 No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
(This appendix is not part of this standard. It is merely informative and does not contain requirements necessary for conformance to the standard. It has not been processed according to the ANSI requirements for a standard and may contain material that has not been subject to public review or a consensus process. Unresolved objectors on informative material are not offered the right to appeal at ASHRAE or ANSI.)

# INFORMATIVE APPENDIX E

# PROCEDURES FOR GENERATING PRESCRIPTIVE PATHS

# E1. PRESCRIPTIVE COMPLIANCE GUIDES

Prescriptive compliance guides shall comply with this standard, including Section 6 and applicable requirements of Section 7, and shall be generated in accordance with either Section E1.1, Section E1.2, or Section E1.3. In all cases, prescriptive guidelines shall comply with the provisions of Section 7.1.1 of the standard, and, where on-site power production is incorporated, prescriptive guidelines shall comply with Section 6.3.1 of the standard.

# E1.1 Worst-Case Home Plan Guides.

For a specific home plan to be constructed in a specific weather location, a set of prescriptive specifications may be developed such that under the worst-case home orientation the specified home plan will comply with the requirements of Section 6 of this standard. Homes conforming to this Worst-Case Home Plan Guide may be constructed at multiple sites in any orientation within the specific weather location.

# E1.2 Local Area Prescriptive Guides.

For a specific weather location, a prototype home configured in accordance with Section E1.2.1 shall be used to generate local area prescriptive guides for the specified weather location.

# E1.2.1 Prototype Home Configuration (See Figure E-1.)

E1.2.1.1 The total conditioned floor area of the prototype shall be 2400 ft2 (220 m2).

E1.2.1.2 The prototype shall have 1200 ft2 (110 m2) of conditioned floor area on the first level and 1200 ft2 (110 m2) of conditioned floor area on the second level, with a first-level floor to second-level ceiling height of 17 ft (5.2 m) (i.e., two 8 ft (2.4 m) high floor levels plus 1 ft high (0.3 m) interstitial floor structure).

E1.2.1.3 The prototype shall have a hip roof with composition shingles and a 5/12 roof pitch.

E1.2.1.4 The prototype shall have 3 bedrooms.

E1.2.1.5 The length of the prototype shall be 40.0 ft (12.0 m), and the width of the prototype shall be 30.0 ft (9.00 m).

E1.2.1.6 The window area of the prototype shall be apportioned such that 35% of the total window area is located on each of the 40.0 ft (12.0 m) faces of the prototype, and 15% of the total window area is located on each of the 30.0 ft (9.00 m) faces of the prototype.

1. Where the prescriptive guide is intended to be orientation specific and, for example, require that no more than 5% of the total window areas face east and no more than 5% face west, with no less than 50% of the total window area facing south with a specified structural overhang ratio, then the simulations qualifying the prescriptive guide must simulate the prototype using these exact features.

# E1.3 Climate Zone Prescriptive Guides.

For a specific climate zone, a prototype home configured in accordance with Section E1.3.1 shall be used to generate climate zone prescriptive guides for the specified climate zone.

# E1.3.1 Prototype Home Configuration (See Figure E-1.)

E1.3.1.1 The total conditioned floor area of the prototype shall be 2400 ft2 (220 m2).

E1.3.1.2 The prototype shall have 1200 ft2 (110 m2) of conditioned floor area on the first level and 1200 ft2 (110 m2) of conditioned floor area on the second level, with a first-level floor to second-level ceiling height of 17 ft (5.2 m) (i.e., two 8 ft (2.4 m) high floor levels plus 1 ft high (0.3 m) interstitial floor structure).

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table E-1 Weather Locations

| Climate Zone | Weather Sites    |
| ------------ | ---------------- |
| 0            | Ho Chi Minh City |
|              | Dubai            |
| 1            | Miami, FL        |
| 2            | Houston, TX      |
|              | Phoenix, AZ      |
| 3            | Atlanta, GA      |
|              | El Paso, TX      |
|              | Los Angeles, CA  |
| 4            | Philadelphia, PA |
|              | Albuquerque, NM  |
|              | Seattle, WA      |
| 5            | Chicago, IL      |
| 6            | Minneapolis, MN  |
| 7            | Duluth, MN       |
| 8            | Fairbanks, AK    |

# E2. COMPLIANCE GUIDE DOCUMENTS

All prescriptive compliance guides shall be documented in writing in accordance with Sections E2.1 through E2.5 of this Procedure.

# E2.1 Conditioned Space Enclosures

E2.1.1 The compliance guide shall specify the minimum thermal performance criteria for all wall, floor, ceiling, fenestration, roof, attic, and foundation components of the conditioned space enclosure.

E2.1.2 The compliance guide shall specify the maximum air leakage criteria for the conditioned space enclosure.

E2.1.3 The compliance guide shall specify the maximum glazing area to conditioned floor area ratio, and where window orientation is specific to the prototype analysis, the guide shall specify the orientation and window-to-floor area ratios required to comply with the guide.

# E2.2 Equipment

E2.2.1 The compliance guide shall specify the minimum performance rating by fuel type for heating, cooling, and water heating equipment.

E2.2.2 The compliance guide shall specify the maximum air leakage rate to outdoors of forced-air distribution systems, as measured at a pressure difference of 0.52 lb/ft2 (25 Pa) (0.1 in. of water).

E2.2.3 The compliance guide shall specify the thermostat controls required.

E2.2.4 The compliance guide shall specify any hot-water system requirements that differ from the standard reference hot-water system configuration. Any requirements for recirculation systems and controls, maximum piping length, drain water heat recovery, or other hot-water system improvements shall be specified by the guide.

E2.2.5 The compliance guide shall specify that mechanical ventilation shall be provided in accordance with the minimum requirements of ANSI/ASHRAE Standard 62.2.

# E2.3 Lighting and Appliances

E2.3.1 The compliance guide shall specify the lighting efficacy required to comply with the guide.

E2.3.2 The compliance guide shall specify the lighting controls required to comply with the guide.

E2.3.3 The compliance guide shall specify the minimum performance requirements for major appliances, including, at a minimum, refrigerators, clothes washers, clothes dryers, and dishwashers. (Note: This specification can be as simple as the standard versus Energy Star.)

# E2.4 Applicability

E2.4.1 The compliance guide shall specify the weather location or climate zone(s) for which the guide is applicable.

E2.4.2 The compliance guide shall specify all circumstances, if any, for which the guide is not applicable within the applicable weather location or climate zone(s).

# E2.5 Compliance

The compliance guide shall provide summary documentation of the ERI results of the simulation analysis showing that the compliance guide conforms to the requirements of Section E1.1, E1.2, or E1.3 of this procedure.
(This appendix is not part of this standard. It is merely informative and does not contain requirements necessary for conformance to the standard. It has not been processed according to the ANSI requirements for a standard and may contain material that has not been subject to public review or a consensus process. Unresolved objections on informative material are not offered the right to appeal at ASHRAE or ANSI.)

# INFORMATIVE APPENDIX F

# EXAMPLE OF NAECA PRESCRIPTIVE PATH

# F1. EXISTING BUILDING ENVELOPE

F1.1 Envelope components shall be in accordance with Table F-1.

F1.2 Fenestration. Fenestration shall be limited as follows:

- a. Total vertical window area shall be limited to 15% of conditioned floor area.
- b. Skylights are not allowed in this prescriptive path.

F1.3 Envelope leakage not to exceed 5 ACH50 in Climate Zones 1 and 2, and 3 ACH50 in Climate Zones 3 through 8.

# F2. MECHANICAL SYSTEMS

F2.1 Heating, cooling, and water heating equipment efficiencies shall be in accordance with 10 CFR Section 430.

# F2.2 Forced-air distribution systems located entirely within the conditioned space with a substantially leak-free air distribution system, where substantially leak-free is defined as leakage to outdoors not exceeding 3 cfm25 per 100 ft2 (10 m2) of conditioned space.

# F2.3 ANSI/ASHRAE Standard 62.2 compliant whole-house mechanical ventilation systems.

# F3. LIGHTING

F3.1 Lighting equipment efficacies shall be in accordance with Section 7.5.2. Use the required lighting controls in Section 7.5.2.

# F4. ON-SITE POWER

Minimum on-site photovoltaic (PV) systems shall be installed in accordance with the Table F-2.

# F5. APPLIANCES AND OTHER SYSTEMS

Energy Star 2015 major appliances for clothes washers, dishwashers, and refrigerators.

# F6. REFERENCE STANDARDS

10 CFR Section 430 US Department of Energy Appliance Energy Conservation Standards, January 2017.

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table F-1 Maximum SHGC and U-Factors (I-P)

| Climate Zone    | Maximum SHGC | Maximum U-Factors | Glazed Fenestration | Frame Walls | Mass Walls | Ceilings | Floors | Basement Walls | Crawlspace Walls |
| --------------- | ------------ | ----------------- | ------------------- | ----------- | ---------- | -------- | ------ | -------------- | ---------------- |
| 0               | 0.25         | 0.50              | 0.035               | 0.084       | 0.197      | 0.064    | 0.360  | 0.477          |                  |
| 1               | 0.25         | 0.50              | 0.035               | 0.084       | 0.197      | 0.064    | 0.360  | 0.477          |                  |
| 2               | 0.25         | 0.40              | 0.030               | 0.084       | 0.165      | 0.064    | 0.360  | 0.477          |                  |
| 3               | 0.25         | 0.35              | 0.030               | 0.060       | 0.098      | 0.047    | 0.091  | 0.136          |                  |
| 4 except Marine | 0.40         | 0.35              | 0.026               | 0.060       | 0.098      | 0.047    | 0.059  | 0.065          |                  |
| Marine 4 and 5  | NR           | 0.32              | 0.026               | 0.060       | 0.082      | 0.033    | 0.050  | 0.055          |                  |
| 6               | NR           | 0.32              | 0.026               | 0.045       | 0.060      | 0.033    | 0.050  | 0.055          |                  |
| 7               | NR           | 0.32              | 0.026               | 0.045       | 0.057      | 0.028    | 0.050  | 0.055          |                  |
| 8               | NR           | 0.32              | 0.026               | 0.045       | 0.057      | 0.028    | 0.050  | 0.055          |                  |

# Table F-1 Maximum SHGC and U-Factors (SI)

| Climate Zone    | Maximum SHGC | Maximum U-factors | Glazed Fenestration | Frame Walls | Mass Walls | Ceilings | Floors | Basement Walls | Crawlspace Walls |
| --------------- | ------------ | ----------------- | ------------------- | ----------- | ---------- | -------- | ------ | -------------- | ---------------- |
| 0               | 0.25         | 2.84              | 0.20                | 0.48        | 1.12       | 0.36     | 2.04   | 2.71           |                  |
| 1               | 0.25         | 2.84              | 0.20                | 0.48        | 1.12       | 0.36     | 2.04   | 2.71           |                  |
| 2               | 0.25         | 2.27              | 0.17                | 0.48        | 0.94       | 0.36     | 2.04   | 2.71           |                  |
| 3               | 0.25         | 1.99              | 0.17                | 0.34        | 0.56       | 0.27     | 0.52   | 0.77           |                  |
| 4 except Marine | 0.40         | 1.99              | 0.15                | 0.34        | 0.56       | 0.27     | 0.34   | 0.37           |                  |
| Marine 4 and 5  | NR           | 1.82              | 0.15                | 0.34        | 0.47       | 0.19     | 0.28   | 0.31           |                  |
| 6               | NR           | 1.82              | 0.15                | 0.26        | 0.34       | 0.19     | 0.28   | 0.31           |                  |
| 7               | NR           | 1.82              | 0.15                | 0.26        | 0.32       | 0.16     | 0.28   | 0.31           |                  |
| 8               | NR           | 1.82              | 0.15                | 0.26        | 0.32       | 0.16     | 0.28   | 0.31           |                  |

# Table F-2 On-Site Power Table

| Climate Zone | Photovoltaic Watts |
| ------------ | ------------------ |
| 0            | 1250               |
| 1            | 1250               |
| 2            | 1500               |
| 3            | 1500               |
| 4            | 1500               |
| 5            | 2000               |
| 6            | 2250               |
| 7            | 2250               |
| 8            | 3500               |

28 ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
(This appendix is not part of this standard. It is merely informative and does not contain requirements necessary for conformance to the standard. It has not been processed according to the ANSI requirements for a standard and may contain material that has not been subject to public review or a consensus process. Unresolved objectors on informative material are not offered the right to appeal at ASHRAE or ANSI.)

# INFORMATIVE APPENDIX G

# DUCTS IN CONDITIONED SPACE

# G1. DUCTS IN CONDITIONED SPACE

For ducts to be considered as inside a conditioned space, the ducts shall comply with either Section G1.1 or Section G1.2.

# G1.1

The duct system is located completely within the continuous air barrier and within the building thermal envelope.

# G1.2

The ducts are buried within ceiling insulation when all of the following conditions exist:

- a. The air handler is located completely within the continuous air barrier and within the building thermal envelope.
- b. The duct leakage, as measured either by a rough-in test of the ducts or a postconstruction total system leakage test to outside the building thermal envelope in accordance with this informative appendix, is less than or equal to 1.5 ft3/min (42.5 L/min) per 100 ft2 (9.29 m2) of conditioned floor area served by the duct system.
- c. The ceiling insulation R-value installed against and above the insulated duct is greater than or equal to the proposed ceiling insulation R-value, less the R-value of the insulation on the duct.

# G2. DETAILED DUCT DESIGN

Note: The following information on duct design in conditioned space is excerpted from ASHRAE Handbook—HVAC Systems and Equipment.

# 4. Detailed Duct Design

Detailing the Duct Configuration

The next major decision is to select a generic duct system. In order of decreasing efficiency, the three main types are:

1. Ducts in conditioned space
2. Minimum-area ductwork (minimum run length results in minimum surface area)
3. Traditional designs

Ductwork costs and system energy use can be reduced when the home designer/architect, builder, subcontractors, and HVAC installer collaborate to place ducts in conditioned spaces and minimize duct runs. Residential duct systems in unconditioned spaces can lose a significant percent of the energy in the air they distribute. These losses can be almost entirely eliminated simply by locating ducts in the conditioned space (insulated building envelope), which is a cost-effective way to increase heating and cooling equipment efficiency and lower utility bills (Modera 1989). Benefits include improved comfort, improved indoor air quality, and lower utility bills and equipment cost.

Any losses (air or conductive) from ducts in conditioned space still provide space conditioning. Ducts in conditioned space are also subjected to much less severe conditions, reducing conductive losses and the effect of return air leaks. There are a number of approaches that can be used to accomplish this:

- Trunks and branches can be located between floors of a two-story residence or along the wall-ceiling intersections in a single-story dwelling. Care must be taken to seal the rim joist between floors, and/or the wall-to-ceiling intersection.
- In some houses, the ceiling in a central hallway can be lowered. The air barrier is still provided at the higher level, bringing the space between the ceiling and air barrier into conditioned space. Ducts are installed in this space, with supply registers located on the walls of adjacent spaces. The ceiling can be dropped in closets, bathrooms, or, if necessary, a soffit to get ducts to rooms that are not adjacent to the central hallway.
- A slab-on-grade foundation is common in mild or moderate climates. With this type of foundation, supply air ducts are typically located in the attic. During the winter, attic air temperatures tend to match outdoor air temperatures. During the summer, solar heat gains can raise attic air temperatures over 150°F (65°C). These temperature extremes increase heat losses and gains from conduction and radiation and decrease duct efficiency. In addition, any conditioned air that leaks out of the duct is lost into the attic.
- Figure G-2 shows that constructing a ceiling plenum in the hallway allows ducts to be located in the conditioned space. Air temperatures in this location are typically between 55 and 85°F (13 and 30°C), which minimizes conduction and radiation losses. Air that leaks out of the ducts goes into the conditioned space.
- Attics can be included in the conditioned space by relocating the thermal barrier to the roof and eliminating ridge and soffit vents to provide an air barrier at the roof line. Insulation can be installed at the roofline by, for example, installing netting material between trusses, and installing blown-in cellulose insulation. Ductwork can then be installed in the attic in conditioned space. In cold climates, care must be taken to avoid condensation on the inside of the roof deck; in hot climates, the lack of roof venting may argue against using asphalt-shingle roofing.
- One roofing option is a composite board consisting of thick, rigid foam insulation, vertically aligned spacing strips, and a solid plywood upper layer, fastened with very long screws onto the roof trusses. The spacing strips allow airflow under the main deck (but above the insulation) from soffits to ridge vents. It is important that no gaps be left between the insulation slabs of adjacent boards.

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
A plenum space can be created in the attic by using roof trusses that do not have a traditional flat bottom chord. A modified scissors truss design, which provides space between the bottom chord of the truss and the top chord of the wall framing, provides a duct space that can be brought into conditioned space. The bottom chord of the trusses is used to install an air barrier, with insulation blown in on top. Ductwork is installed in the plenum space, with supply registers located near interior walls (because the space may not extend all the way to the exterior walls).

It is important that the ducts be located inside thermal and air barriers, and that the air barrier be well sealed to minimize air communication with the outdoors. The duct space is rarely completely in conditioned space (other than in exposed ductwork systems). When there is an air barrier between the ducts and the occupied space, some fraction of air and thermal losses from the duct system goes to the outdoors rather than to the occupied space. High-quality air sealing on the exterior air barrier minimizes these losses to the outdoors.

Many new buildings have well-insulated envelopes or sufficient thermal integrity so that supply registers do not have to be located next to exterior walls. Placing registers in interior walls can reduce duct surface area by 50% or more, with similar reductions in leakage and conductive losses. This option also offers significant first-cost savings. Minimum-area ductwork systems are used in most houses built with ducts in conditioned space, including those using a dropped ceiling. Figures G-1 and G-2 show improved duct designs for new energy-efficient residential construction. These residences are designed with tighter envelopes/ducts, increased insulation, and high-performance windows, resulting in wall, window, floor, and ceiling temperatures that are warmer in winter and cooler in summer, and are more comfortable and less drafty.

In traditional designs for standard residential construction, supply ducts are typically run in unconditioned spaces, with supplies located near the perimeter of a house to offset drafts from cold exterior surfaces, especially windows (Figure G-3). Because this is the least efficient option overall, particular care should be taken to seal and insulate the ductwork. Any air leaks on the supply side of the system allow conditioned supply air to escape to the outdoors. Return-side leaks draw air at extreme temperatures into the system instead of tempered room air. Return leaks can also have indoor air quality effects if the return ducts are located in garages or other spaces where contaminants may be present. In humid climates, return leaks bringing in humid outdoor air can raise the humidity in the space, increasing the risk of mold and mildew.

The ccSPF may be installed before or after the ceiling gypsum board is installed. If the gypsum board is installed before the ducts are encapsulated, special care must be taken to fully encapsulate the ducts. The ccSPF may be installed to fully encapsulate and surround the duct, encapsulated with a rigid board substrate, or encapsulated and adhered to the ceiling, as shown in Figure G-5.

Note: The following information on buried ducts was developed by the U.S. Department of Energy (USDOE) Building America program.

Buried and encapsulated ducts are installed in unconditioned attics. Ducts are installed in contact with the ceiling and/or truss lower cords. Ducts are then encapsulated with 1.5 in. of closed-cell spray polyurethane foam (ccSPF), which increases the R-value of the duct insulation, mitigates condensation issues, and reduces air leakage. Finally, loose-fill insulation is installed at the ceiling plane, covering the ductwork. This insulation serves as ceiling insulation and additional insulation for the ductwork. Figure G-4 provides a diagram of a finished buried and encapsulated duct installation. Buried and encapsulated ducts can be installed in all climate zones, including moist and marine climate zones.

Buried and encapsulated ducts reduce heat transfer between ducts and the unconditioned attic, which boosts the R-value of the duct insulation. Buried and encapsulated duct insulation levels are categorized by the depth of the loose-fill insulation, as measured by the distance from the top of the duct to the loose-fill insulation. Figure G-4 shows the three categories of buried and encapsulated duct insulation: partially, fully, and deeply buried.

The effective R-value of a buried and encapsulated duct installation depends on the size of the ducts, the insulation value of the duct insulation, thickness of the ccSPF insulation, and the depth of the loose-fill insulation. The effective R-values of 8-in round ducts encapsulated with 1.5 in of ccSPF are shown in Table G-1 for the three insulation depths and three common duct insulation levels (R-4.2, R-6, and R-8).

Typically, the duct design will consist of one or more main supply trunk(s) and perpendicular duct branches serving each of the ceiling registers. If the trunk is perpendicular to the truss bottom chords, then the duct branches can be parallel and rest directly on the ceiling. If the main trunk is placed parallel to the ceiling supports, then the branches will need to run perpendicular to and rest on top of the truss chords. Either configuration will work, giving the designer the flexibility to select whichever method works best for a particular circumstance. In every case, a compact, low-profile layout should be a primary goal.
# Figure G-1 Sample floor plans for locating ductwork in second floor of (a) two-story house and (b) townhouse.

(Source: 2016 ASHRAE Handbook—HVAC Systems and Equipment; Chapter 10, “Small Forced-Air Heating and Cooling Systems,” pp. 10.5)

| BEDROOM        | SIDEWALL REGISTER | LOCATION (TYPICAL) | BATH 2 |
| -------------- | ----------------- | ------------------ | ------ |
| MASTER         | 4                 |                    |        |
| MASTER         | IBATH             |                    |        |
| BEDROOM        |                   |                    |        |
| BEDROOM        | 3                 |                    |        |
| BATH 2         | MASTER            | 1                  |        |
| BATH           |                   |                    |        |
| WALK-IN CLOSET |                   |                    |        |
| BEDROOM        | 5                 |                    |        |
| BEDROOM        | 2                 |                    |        |

# Figure G-2 Sample floor plans for one-story house with (a) dropped ceilings, (b) ducts in conditioned spaces, and (c) right-sized air distribution in conditioned spaces.

(Source: 2016 ASHRAE Handbook—HVAC Systems and Equipment, Chapter 10, “Small Forced-Air Heating and Cooling Systems,” pp. 10.6)

| BREAKFAST                  | KITCHEN         | 18                      | SIDEWALL REGISTER LOCATION (TYPICAL) |
| -------------------------- | --------------- | ----------------------- | ------------------------------------ |
| NOOK                       | MASTER          | BEDROOM                 |                                      |
| FAMILY                     |                 |                         |                                      |
| OUTLINE OF DROPPED CEILING |                 |                         |                                      |
| LAUNDRY                    | RETURN AIR DUCT | STABLE AIR TEMPERATURES |                                      |
| INSULATED-                 | BUILDING        | ENVELOPE                |                                      |
| AIR-HANDLING               | UNIT LOCATED    | IN CLOSET               |                                      |

# Figure G-3 (a) Ducts in unconditioned spaces and (b) standard air distribution system in unconditioned spaces.

(Source: 2016 ASHRAE Handbook—HVAC Systems and Equipment; Chapter 10, “Small Forced-Air Heating and Cooling Systems,” pp. 10.6)

| CONDITIONED AIR LOST INTO-   | EXTREME AIR TEMPERATURES |
| ---------------------------- | ------------------------ |
| ATTIC THROUGH LEAKS IN DUCTS | IN ATTIC                 |
| SUMMER HEAT GAINS FROM       | WINTER HEAT LOSSES TO    |
| SURROUNDING SURFACES         | SURROUNDING SURFACES     |
| INSULATED                    | AIR-HANDLING             |
| BUILDING                     | UNIT LOCATED             |
| ENVELOPE                     | IN CLOSET                |
| RETURN AIR DUCT              |                          |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Ducts with R-8 insulation encapsulated in 1.5 in of ccSPF

# Categories of Buried Ducts

- Deeply-buried
- Fully-buried
- Partially-buried
- Truss lower chords

Figure G-4 Buried and encapsulated ducts are separated into three categories based on the height of the loose-fill insulation.

# Methods to Encapsulate Ductwork

- Fully encapsulated
- Encapsulated with rigid board substrate
- Encapsulated and adhered to ceiling

Figure G-5 Three methods can be used to encapsulate ductwork to mitigate condensation issues.

# Table G-1 Effective R-Values of Buried Ducts by Duct Insulation and Burial Depth

| Duct Configuration                                             | R-4.2 Ducts | R-6 Ducts | R-8 Ducts |
| -------------------------------------------------------------- | ----------- | --------- | --------- |
| Encapsulated (1.5 in.) and partially buried beneath fiberglass | 18.4        | 19.7      | 21.0      |
| Encapsulated (1.5 in.) and fully buried beneath fiberglass     | 22.6        | 23.8      | 25.0      |
| Encapsulated (1.5 in.) and deeply buried beneath fiberglass    | 29.6        | 30.3      | 31.1      |

Source: https://basc.pnnl.gov/resource-guides/ducts-buried-attic-insulation-and-encapsulated

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
(This appendix is not part of this standard. It is merely informative and does not contain requirements necessary for conformance to the standard. It has not been processed according to the ANSI requirements for a standard and may contain material that has not been subject to public review or a consensus process. Unresolved objectors on informative material are not offered the right to appeal at ASHRAE or ANSI.)

# INFORMATIVE APPENDIX H

# STEP-BY-STEP APPROACH FOR CALCULATING LIGHTING ENERGY USING THE PERFORMANCE PATH

# PREFATORY NOTES

a. This calculation is optional. The rater is allowed to default to the reference house wattage.

b. This presentation is intended to illustrate how a software application can guide the user to input as much information as he or she wants to collect and process it in the energy calculation software.

# PROCEDURE

If the builder wants to take credit for savings, it is best to do this room by room:

a. Begin with the kitchen. The designer installs 120 lm/W in an overhead luminaire and an equal wattage of 60 lm/W of under-cabinet and over-cabinet lights. The average lm/W is 90 for the room. This is 4.5 times higher than the default of 20. The kitchen is 200 ft2 (19 m2). Total wattage installed is 40 W, which is so low because the target illumination level was a little on the dim side.

b. The wattage by Criterion 2 is 200 ft2 × 1.1 W/ft2, or 220 W, divided by the ratio 4.5, or 49 W. Criterion 1 gives the input must be the higher of 40 or 49 W, and the appropriate entry is 49 W.

c. Next is the family room (400 ft2 [37 m2]). The lighting all has an efficacy of 60 lm/W and consumes 150 W. It uses a control with a credit of 10%. The ratio of efficacy is 3. The ratio method gives 400 ft2 × 1.1/3 or 147 W. With a 10% control credit, the wattage is 0.9 × 147, or 132 W. The actual installed wattage is 150 × 0.9 (control credit), or 135 W. The higher of criterion 1 and 2 is 135 W.

d. A bedroom of 180 ft2 has just one fixture with a 12 W LED. This is below the threshold of 0.1 W/ft2, so it defaults to 1.1 W/ft2. The assumption is that one LED will not provide sufficient lighting, and the user will install additional lighting that the inspector cannot inspect.

e. A second bedroom of 200 ft2 is intended as a home office and has 150 W of linear fluorescent lighting at an efficacy of 100 lm/W. The ratio of efficacy is 5, so by Criterion 2 the wattage is 200 × 1.1/5, or 44 W. But using Criterion 1, the actual wattage is 150, so that is what should be entered. In this case, the builder is being penalized for using such intense lighting but nevertheless gets some credit because 150 W is less than 220 W (equals 200 ft2 × 1.1 W/ft2).

f. Other bedrooms and bathrooms are too much work for the rater and he allows them to default to 1.1 W/ft2. But the builder is able to take credit for 220 W minus 49 W in the kitchen, 440 W minus 135 W in the family room, and 220 W minus 150 in the second bedroom. Assume the house has a CFA of 1800 ft2; then the equivalent full-load hours are 957, so the energy savings that is credited amounts to 522 kWh per year of credit, plus a reduction in cooling load.

If the rating wants to consider efficient lighting in other rooms, the savings credit can increase in parallel with the level of inspection and calculation effort.

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# INFORMATIVE APPENDIX I

# PLAN REVIEW INSPECTION CHECKLIST

This is a sample checklist that may be used by the jurisdiction having authority to ensure preliminary compliance with this standard during plan review.

| Table I-1 Sample Plan Review Inspection Checklist                                                                                                                                                                                                          |                 |
| ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | --------------- |
| Project address or location                                                                                                                                                                                                                                | \[Home Address] |
| Builder’s name and phone number                                                                                                                                                                                                                            |                 |
| Builder’s e-mail address                                                                                                                                                                                                                                   |                 |
| Climate zone                                                                                                                                                                                                                                               |                 |
| House Size, ft2                                                                                                                                                                                                                                            |                 |
| Orientation                                                                                                                                                                                                                                                |                 |
| Building Envelope Compliance                                                                                                                                                                                                                               |                 |
| Conditioned floor area defined                                                                                                                                                                                                                             | ◻Yes ◻No        |
| U-Factor values listed for all fenestration                                                                                                                                                                                                                | ◻Yes ◻No        |
| SHGC values listed for all fenestration                                                                                                                                                                                                                    | ◻Yes ◻No        |
| Insulation materials listed with R-values                                                                                                                                                                                                                  | ◻Yes ◻No        |
| Mechanical Compliance                                                                                                                                                                                                                                      |                 |
| HVAC equipment listed                                                                                                                                                                                                                                      | ◻Yes ◻No        |
| (List equipment types, sizes and efficiencies in the notes.)                                                                                                                                                                                               |                 |
| Manual J included and project address/location verified                                                                                                                                                                                                    | ◻Yes ◻No        |
| Duct design defined, including duct layout that identifies duct sizes, duct lengths, fittings, transitions, locations, insulation materials, R-value sealing requirements, and design values for CFM, external static pressure, and utilized friction rate | ◻Yes ◻No        |
| Service water heating equipment listed                                                                                                                                                                                                                     | ◻Yes ◻No        |
| (List equipment size, type, and efficiency in the notes.)                                                                                                                                                                                                  |                 |
| Pipe design defined, including locations, insulation materials and R-values                                                                                                                                                                                | ◻Yes ◻No        |
| Lighting Compliance                                                                                                                                                                                                                                        |                 |
| Lighting fixture schedule, lumens, and wattage listed                                                                                                                                                                                                      | ◻Yes ◻No        |
| Modeling Compliance                                                                                                                                                                                                                                        |                 |
| Name and version of the simulation program employed listed                                                                                                                                                                                                 | ◻Yes ◻No        |
| The proposed design adheres to the modeling rule set defined in Section 6.2 (unless on-site power is being utilized).                                                                                                                                      | ◻Yes ◻No        |
| The proposed design meets the ERI appropriate for its climate zone, per Table 6-1.                                                                                                                                                                         | ◻Yes ◻No        |
| On-Site Power Production                                                                                                                                                                                                                                   |                 |
| On-site power production system defined, including renewable energy source and projected kW output                                                                                                                                                         | ◻Yes ◻No        |
| Complies with the building thermal envelope elements in Table 6-2                                                                                                                                                                                          | ◻Yes ◻No        |
| Sign below to confirm that the above information is listed on the constructed documents submitted.                                                                                                                                                         |                 |
| Jurisdiction having authority:                                                                                                                                                                                                                             |                 |
| Inspectors name (printed):                                                                                                                                                                                                                                 |                 |
| Inspectors signature:                                                                                                                                                                                                                                      |                 |
| Date:                                                                                                                                                                                                                                                      |                 |

34 ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# INFORMATIVE APPENDIX J

# SITE INSPECTION CHECKLIST

This is a sample checklist that may be used by the jurisdiction having authority to ensure compliance with this standard.

| Project address or location                                                                                                                              | \[Home Address] |
| -------------------------------------------------------------------------------------------------------------------------------------------------------- | --------------- |
| Builder’s name and phone number                                                                                                                          |                 |
| Builder’s e-mail address                                                                                                                                 |                 |
| Installation and Labeling                                                                                                                                | Notes           |
| Certificate/report listing performance values of insulation, fenestration, mechanical equipment, and all test results is posted in an approved location. | ◻Yes ◻No        |
| All installed insulation complies with Appendix E.                                                                                                       | ◻Yes ◻No        |
| All insulation is labeled in accordance with US FTC Title 16, 460.                                                                                       | ◻Yes ◻No        |
| All fenestration is labeled for U-factor and SHGC.                                                                                                       | ◻Yes ◻No        |
| Air barrier is present.                                                                                                                                  | ◻Yes ◻No        |
| Insulation is integral to or inside and in contact with air barrier.                                                                                     | ◻Yes ◻No        |
| The following characteristics match the proposed design.                                                                                                 | Notes           |
| Orientation                                                                                                                                              | ◻Yes ◻No        |
| U-factor and SHGC values                                                                                                                                 | ◻Yes ◻No        |
| Insulation R-values                                                                                                                                      | ◻Yes ◻No        |
| Duct construction                                                                                                                                        | ◻Yes ◻No        |
| Pipe construction                                                                                                                                        | ◻Yes ◻No        |
| On-site power systems (if applicable)                                                                                                                    | ◻Yes ◻No        |
| Verification Reports                                                                                                                                     |                 |
| Air Leakage Test Report Received and in Compliance                                                                                                       | ◻Yes ◻No        |
| Retest required                                                                                                                                          | ◻Yes ◻No        |
| Date test performed                                                                                                                                      |                 |
| Verifier’s name and phone number                                                                                                                         |                 |
| Verifier’s email address                                                                                                                                 |                 |
| HVAC Test Report Received and in Compliance                                                                                                              | ◻Yes ◻No        |
| Retest required                                                                                                                                          | ◻Yes ◻No        |
| Date test performed                                                                                                                                      |                 |
| ACCA QI Certificate or equivalent included                                                                                                               | ◻Yes ◻No        |
| Duct leakage does not exceed XX                                                                                                                          | ◻Yes ◻No        |
| Verifier’s name and phone number                                                                                                                         |                 |
| Verifier’s email address                                                                                                                                 |                 |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table J-1 Sample Site Inspection Checklist (Continued)

| Service Water Heating Test Report Received and in Compliance | ◻Yes | ◻No | Retest required | ◻Yes | ◻No |
| ------------------------------------------------------------ | ---- | --- | --------------- | ---- | --- |
| Verifier’s name and phone number                             |      |     |                 |      |     |
| Verifier’s email address                                     |      |     |                 |      |     |
| Lighting Test Report Received and in Compliance              | ◻Yes | ◻No | Retest required | ◻Yes | ◻No |
| Verifier’s name and phone number                             |      |     |                 |      |     |
| Verifier’s email address                                     |      |     |                 |      |     |

Sign below to confirm that the above information is listed on the constructed documents submitted.

Jurisdiction having authority:

Inspectors name (printed):

Inspectors signature:  Date:

36

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
(This appendix is not part of this standard. It is merely informative and does not contain requirements necessary for conformance to the standard. It has not been processed according to the ANSI requirements for a standard and may contain material that has not been subject to public review or a consensus process. Unresolved objectors on informative material are not offered the right to appeal at ASHRAE or ANSI.)

# INFORMATIVE APPENDIX K

# FRAMING FACTORS

| Framing                       | 16 in. o.c. | 24 in. o.c. |
| ----------------------------- | ----------- | ----------- |
| Walls—standard                | 23%         | 20%         |
| Walls—advanced                | 19%         | 16%         |
| Floors—standard               | 13%         | 10%         |
| Floors—advanced               | 11%         | 8%          |
| Ceilings—standard truss       | 14%         | 11%         |
| Ceilings—raised heel          | 10%         | 7%          |
| Ceilings—conventional framing | 13%         | 9%          |

# Notes:

a.  Walls—advanced: Represent walls where the amount of framing is less than the “Walls-Standard” framing. Such reduction in framing would include two stud corners, no jack studs, no cripples, use of single headers, etc. when appropriate.

b. Floors—advanced: Represent floors where the amount of framing is less than the “Floor-Standard” framing. Such reduction in framing would include a framing system where the wood bridging is eliminated and underside of floor framing uses sheathing panels as an alternate bracing method.

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
(This annex contains normative material from an existing ASHRAE standard that is cited in this standard. This annex is not part of this standard; its inclusion is merely informative. It is included here to facilitate use of this standard.)

# ANNEX 1

# REFERENCE STANDARD REPRODUCTION ANNEX—ASHRAE STANDARD 169

Annex 1 contains extractions of the following material from ASHRAE Standard 169 in the following order:

# ASHRAE Standard 169 Material

| ASHRAE Standard 90.2 | ASHRAE Standard 169                                    |
| -------------------- | ------------------------------------------------------ |
| Figure Annex1-1      | Figure B-1, “Climate Zones for United States Counties” |
| Table Annex1-1       | Table B-1, “U.S. Climate Zones by State and County”    |
| Table Annex1-2       | Table A-5, “Canada Stations and Climate Zones”         |
| Table Annex1-3       | Table A-6, “International Stations and Climate Zones”  |
| Section Annex1-1     | Section A3, “Climate Zone Definitions”                 |
| Table Annex1-4       | Table A-3, “Thermal Climate Zone Definitions”          |
| Figure Annex1-2      | Figure C-2, “World Climate Zones Map”                  |
| Section Annex1-2     | Section 4, “Climatic Design Data and Climate Zones”    |

38                                                                                       ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.                                                                                          Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by University of Toronto User.

No further reproduction or distribution is permitted.

| Marine (C) | Dry (B) | Moist (A) |
| ---------- | ------- | --------- |

# ASHRAE

| Zone OA        | Extremely Hot Humid |
| -------------- | ------------------- |
| Zone 4B        | Mixed Dry           |
| Zone OB        | Extremely Hot Dry   |
| Zone 4C        | Mixed Marine        |
| Zone 1A        | Very Hot Humid      |
| Zone 1B        | Very Hot Dry        |
| Zone 2A        | Hot Humid           |
| Zone 2B        | Hot Dry             |
| Zone 3A        | Warm Humid          |
| Zone 3B        | Warm Dry            |
| Zone 3C        | Warm Marine         |
| Zone 4A        | Mixed Humid         |
| Zone 5C        | Cool Marine         |
| Zone 6A        | Cold Humid          |
| Zone 6B        | Cold Dry            |
| Zone 8         | Subarctic           |
| Zone Very Cold |                     |

Figure Annex1-1 Climate zones for United States counties.

ANSI/ASHRAE/IES Standard 90.2-2018

39
# Table Annex1-1 U.S. Climate Zones by State and County

| State/County                    | Zone              | State/County      | Zone |
| ------------------------------- | ----------------- | ----------------- | ---- |
| Alabama (AL)                    |                   | Arkansas (AR)     |      |
| Baldwin                         | 2A                | Baxter            | 4A   |
| Coffee                          | 2A                | Benton            | 4A   |
| Covington                       | 2A                | Boone             | 4A   |
| Dale                            | 2A                | Carroll           | 4A   |
| Escambia                        | 2A                | Fulton            | 4A   |
| Geneva                          | 2A                | Izard             | 4A   |
| Henry                           | 2A                | Madison           | 4A   |
| Houston                         | 2A                | Marion            | 4A   |
| Mobile                          | 2A                | Newton            | 4A   |
| Alaska (AK)                     |                   |                   |      |
|                                 | Zone 7 except...  |                   |      |
| Ketchikan Gateway               | 5A                |                   |      |
| Prince of Wales-Outer Ketchikan | 5A                | California (CA)   |      |
| Sitka                           | 6A                | Zone 3B except... |      |
| Haines                          | 6A                | Imperial          | 2B   |
| Juneau                          | 6A                | Alameda           | 3C   |
| Kodiak Island                   | 6A                | Marin             | 3C   |
| Skagway-Hoonah-Angoon           | 6A                | Mendocino         | 3C   |
| Wrangell-Petersburg             | 8                 | Monterey          | 3C   |
| Denali                          | 8                 | Napa              | 3C   |
| Fairbanks North Star            | 8                 | San Benito        | 3C   |
| Nome                            | 8                 | San Francisco     | 3C   |
| North Slope                     | 8                 | San Luis Obispo   | 3C   |
| Northwest Arctic                | 8                 | San Mateo         | 3C   |
| Southeast Fairbanks             | 8                 | Santa Barbara     | 3C   |
| Wade Hampton                    | 8                 | Santa Clara       | 3C   |
| Yukon-Koyukuk                   | 8                 | Santa Cruz        | 3C   |
| Arizona (AZ)                    |                   |                   |      |
|                                 | Zone 3B except... |                   |      |
| La Paz                          | 2B                |                   |      |
| Maricopa                        | 2B                | Calaveras         | 4B   |
| Pima                            | 2B                | El Dorado         | 4B   |
| Pinal                           | 2B                | Inyo              | 4B   |
| Yuma                            | 2B                | Lake              | 4B   |
| Gila                            | 4B                | Mariposa          | 4B   |
| Yavapai                         | 4B                | Trinity           | 4B   |
| Apache                          | 5B                | Tuolumne          | 4B   |
| Coconino                        | 5B                | Del Norte         | 4C   |
| Navajo                          | 5B                | Humboldt          | 4C   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-1 U.S. Climate Zones by State and County

| State/County  | Zone              | State/County              | Zone              |
| ------------- | ----------------- | ------------------------- | ----------------- |
| Lassen        | 5B                | Connecticut (CT)          | Zone 5A           |
| Modoc         | 5B                | Delaware (DE)             | Zone 4A           |
| Nevada        | 5B                | District of Columbia (DC) | Zone 4A           |
| Plumas        | 5B                | Florida (FL)              | Zone 2A except... |
| Sierra        | 5B                | Broward                   | 1A                |
| Siskiyou      | 5B                | Miami-Dade                | 1A                |
| Alpine        | 6B                | Monroe                    | 1A                |
| Mono          | 6B                | Palm Beach                | 1A                |
| Colorado (CO) | Zone 5B except... | Georgia (GA)              | Zone 3A except... |
| Baca          | 4B                | Appling                   | 2A                |
| Bent          | 4B                | Atkinson                  | 2A                |
| Las Animas    | 4B                | Bacon                     | 2A                |
| Otero         | 4B                | Baker                     | 2A                |
| Prowers       | 4B                | Berrien                   | 2A                |
| Alamosa       | 6B                | Brantley                  | 2A                |
| Archuleta     | 6B                | Brooks                    | 2A                |
| Chaffee       | 6B                | Bryan                     | 2A                |
| Conejos       | 6B                | Calhoun                   | 2A                |
| Costilla      | 6B                | Camden                    | 2A                |
| Dolores       | 6B                | Charlton                  | 2A                |
| Eagle         | 6B                | Chatham                   | 2A                |
| Moffat        | 6B                | Clinch                    | 2A                |
| Ouray         | 6B                | Coffee                    | 2A                |
| Rio Blanco    | 6B                | Colquitt                  | 2A                |
| Saguache      | 6B                | Cook                      | 2A                |
| San Miguel    | 6B                | Decatur                   | 2A                |
| Clear Creek   | 7                 | Dougherty                 | 2A                |
| Grand         | 7                 | Early                     | 2A                |
| Gunnison      | 7                 | Echols                    | 2A                |
| Hinsdale      | 7                 | Effingham                 | 2A                |
| Jackson       | 7                 | Evans                     | 2A                |
| Lake          | 7                 | Glynn                     | 2A                |
| Mineral       | 7                 | Grady                     | 2A                |
| Park          | 7                 | Irwin                     | 2A                |
| Pitkin        | 7                 | Jeff Davis                | 2A                |
| Rio Grande    | 7                 |                           |                   |
| Routt         | 7                 |                           |                   |
| San Juan      | 7                 |                           |                   |
| Summit        | 7                 |                           |                   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
| State/County | Zone              | State/County      | Zone |
| ------------ | ----------------- | ----------------- | ---- |
| Lanier       | 2A                | Illinois (IL)     |      |
| Liberty      | 2A                | Zone 5A except... |      |
| Long         | 2A                | Alexander         | 4A   |
| Lowndes      | 2A                | Bond              | 4A   |
| McIntosh     | 2A                | Calhoun           | 4A   |
| Miller       | 2A                | Christian         | 4A   |
| Mitchell     | 2A                | Clark             | 4A   |
| Pierce       | 2A                | Clay              | 4A   |
| Seminole     | 2A                | Clinton           | 4A   |
| Tattnall     | 2A                | Coles             | 4A   |
| Thomas       | 2A                | Crawford          | 4A   |
| Tift         | 2A                | Cumberland        | 4A   |
| Toombs       | 2A                | Edwards           | 4A   |
| Ware         | 2A                | Effingham         | 4A   |
| Wayne        | 2A                | Fayette           | 4A   |
| Worth        | 2A                | Franklin          | 4A   |
| Hawaii (HI)  |                   | Gallatin          | 4A   |
|              | Zone 1A           | Greene            | 4A   |
| Idaho (ID)   |                   | Hamilton          | 4A   |
|              | Zone 6B except... | Hardin            | 4A   |
| Ada          | 5B                | Jackson           | 4A   |
| Benewah      | 5B                | Jasper            | 4A   |
| Canyon       | 5B                | Jefferson         | 4A   |
| Cassia       | 5B                | Jersey            | 4A   |
| Clearwater   | 5B                | Johnson           | 4A   |
| Elmore       | 5B                | Lawrence          | 4A   |
| Gem          | 5B                | Macoupin          | 4A   |
| Gooding      | 5B                | Madison           | 4A   |
| Idaho        | 5B                | Marion            | 4A   |
| Jerome       | 5B                | Massac            | 4A   |
| Kootenai     | 5B                | Monroe            | 4A   |
| Latah        | 5B                | Montgomery        | 4A   |
| Lewis        | 5B                | Perry             | 4A   |
| Lincoln      | 5B                | Pope              | 4A   |
| Minidoka     | 5B                | Pulaski           | 4A   |
| Nez Perce    | 5B                | Randolph          | 4A   |
| Owyhee       | 5B                | Richland          | 4A   |
| Payette      | 5B                | Saline            | 4A   |
| Power        | 5B                | Shelby            | 4A   |
| Shoshone     | 5B                | St. Clair         | 4A   |
| Twin Falls   | 5B                | Union             | 4A   |
| Washington   | 5B                | Wabash            | 4A   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
| State/County | Zone              | State/County | Zone |
| ------------ | ----------------- | ------------ | ---- |
| Washington   | 4A                | Scott        | 4A   |
| Wayne        | 4A                | Shelby       | 4A   |
| White        | 4A                | Spencer      | 4A   |
| Williamson   | 4A                | Sullivan     | 4A   |
| Indiana (IN) |                   | Switzerland  | 4A   |
|              | Zone 5A except... | Union        | 4A   |
| Bartholomew  | 4A                | Vanderburgh  | 4A   |
| Brown        | 4A                | Vigo         | 4A   |
| Clark        | 4A                | Warrick      | 4A   |
| Clay         | 4A                | Washington   | 4A   |
| Crawford     | 4A                | Iowa (IA)    |      |
| Daviess      | 4A                |              |      |
| Dearborn     | 4A                | Cerro Gordo  | 6A   |
| Decatur      | 4A                | Clay         | 6A   |
| Dubois       | 4A                | Dickinson    | 6A   |
| Fayette      | 4A                | Emmet        | 6A   |
| Floyd        | 4A                | Hancock      | 6A   |
| Franklin     | 4A                | Kossuth      | 6A   |
| Gibson       | 4A                | Lyon         | 6A   |
| Greene       | 4A                | Mitchell     | 6A   |
| Harrison     | 4A                | O'Brien      | 6A   |
| Hendricks    | 4A                | Osceola      | 6A   |
| Jackson      | 4A                | Palo Alto    | 6A   |
| Jefferson    | 4A                | Sioux        | 6A   |
| Jennings     | 4A                | Winnebago    | 6A   |
| Johnson      | 4A                | Worth        | 6A   |
| Knox         | 4A                | Kansas (KS)  |      |
| Lawrence     | 4A                |              |      |
| Marion       | 4A                | Cheyenne     | 5A   |
| Martin       | 4A                | Decatur      | 5A   |
| Monroe       | 4A                | Gove         | 5A   |
| Morgan       | 4A                | Greeley      | 5A   |
| Ohio         | 4A                | Jewell       | 5A   |
| Orange       | 4A                | Logan        | 5A   |
| Owen         | 4A                | Norton       | 5A   |
| Perry        | 4A                | Phillips     | 5A   |
| Pike         | 4A                | Rawlins      | 5A   |
| Posey        | 4A                | Republic     | 5A   |
| Putnam       | 4A                | Scott        | 5A   |
| Ripley       | 4A                | Sheridan     | 5A   |
| Rush         | 4A                | Sherman      | 5A   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
| State/County        | Zone              | State/County        | Zone              |
| ------------------- | ----------------- | ------------------- | ----------------- |
| Smith               | 5A                | Massachusetts (MA)  | Zone 5A           |
| Thomas              | 5A                | Michigan (MI)       | Zone 5A except... |
| Wallace             | 5A                | Kentucky (KY)       |                   |
|                     | Zone 4A           | Louisiana (LA)      |                   |
| Bienville Parish    | 3A                | Bossier Parish      | 3A                |
| Caddo Parish        | 3A                | Caldwell Parish     | 3A                |
| Catahoula Parish    | 3A                | Claiborne Parish    | 3A                |
| Concordia Parish    | 3A                | De Soto Parish      | 3A                |
| East Carroll Parish | 3A                | Franklin Parish     | 3A                |
| Grant Parish        | 3A                | Jackson Parish      | 3A                |
| La Salle Parish     | 3A                | Lincoln Parish      | 3A                |
| Madison Parish      | 3A                | Morehouse Parish    | 3A                |
| Natchitoches Parish | 3A                | Ouachita Parish     | 3A                |
| Red River Parish    | 3A                | Richland Parish     | 3A                |
| Sabine Parish       | 3A                | Tensas Parish       | 3A                |
| Union Parish        | 3A                | Vernon Parish       | 3A                |
| Webster Parish      | 3A                | West Carroll Parish | 3A                |
| Winn Parish         | 3A                | Maine (ME)          |                   |
|                     | Zone 6A except... | Missaukee           | 6A                |
| Aroostook           | 7                 | Maryland (MD)       |                   |
|                     | Zone 4A except... | Allegany            | 5A                |
| Garrett             | 5A                | Michigan (MI)       |                   |
|                     |                   | Ogemaw              | 6A                |
|                     |                   | Ontonagon           | 6A                |
|                     |                   | Osceola             | 6A                |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-1 U.S. Climate Zones by State and County

| State/County      | Zone              | State/County  | Zone    |
| ----------------- | ----------------- | ------------- | ------- |
| Oscoda            | 6A                | Jackson       | 2A      |
| Otsego            | 6A                | Pearl River   | 2A      |
| Presque Isle      | 6A                | Stone         | 2A      |
| Roscommon         | 6A                | Missouri (MO) |         |
| Schoolcraft       | 6A                |               |         |
| Wexford           | 6A                | Dunklin       | 3A      |
| Keweenaw          | 7                 | Pemiscot      | 3A      |
| Marquette         | 7                 | Adair         | 5A      |
| Minnesota (MN)    |                   | Andrew        | 5A      |
|                   | Zone 6A except... | Atchison      | 5A      |
| Fillmore          | 5A                | Clark         | 5A      |
| Houston           | 5A                | Daviess       | 5A      |
| Winona            | 5A                | DeKalb        | 5A      |
| Aitkin            | 7                 | Gentry        | 5A      |
| Beltrami          | 7                 | Grundy        | 5A      |
| Carlton           | 7                 | Harrison      | 5A      |
| Cass              | 7                 | Holt          | 5A      |
| Clearwater        | 7                 | Knox          | 5A      |
| Cook              | 7                 | Lewis         | 5A      |
| Crow Wing         | 7                 | Linn          | 5A      |
| Hubbard           | 7                 | Livingston    | 5A      |
| Itasca            | 7                 | Macon         | 5A      |
| Kittson           | 7                 | Marion        | 5A      |
| Koochiching       | 7                 | Mercer        | 5A      |
| Lake              | 7                 | Nodaway       | 5A      |
| Lake of the Woods | 7                 | Pike          | 5A      |
| Mahnomen          | 7                 | Putnam        | 5A      |
| Marshall          | 7                 | Ralls         | 5A      |
| Norman            | 7                 | Schuyler      | 5A      |
| Pennington        | 7                 | Scotland      | 5A      |
| Pine              | 7                 | Shelby        | 5A      |
| Polk              | 7                 | Sullivan      | 5A      |
| Red Lake          | 7                 | Worth         | 5A      |
| Roseau            | 7                 | Montana (MT)  |         |
| St. Louis         | 7                 |               |         |
| Wadena            | 7                 | Nebraska (NE) |         |
| Mississippi (MS)  |                   |               | Zone 5A |
|                   | Zone 3A except... | Nevada (NV)   |         |
| George            | 2A                | Clark         | 3B      |
| Hancock           | 2A                | Carson City   | 4B      |
| Harrison          | 2A                |               |         |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
| State/County       | Zone              | State/County        | Zone |
| ------------------ | ----------------- | ------------------- | ---- |
| Douglas            | 4B                | Union               | 4B   |
| Esmeralda          | 4B                | Valencia            | 4B   |
| Lincoln            | 4B                | New York (NY)       |      |
| Lyon               | 4B                | Zone 5A except...   |      |
| Mineral            | 4B                | Bronx               | 4A   |
| Nye                | 4B                | Kings               | 4A   |
| New Hampshire (NH) |                   | Nassau              | 4A   |
|                    | Zone 6A except... | New York            | 4A   |
| Hillsborough       | 5A                | Queens              | 4A   |
| Merrimack          | 5A                | Richmond            | 4A   |
| Rockingham         | 5A                | Suffolk             | 4A   |
| Strafford          | 5A                | Chenango            | 6A   |
| New Jersey (NJ)    |                   | Clinton             | 6A   |
|                    | Zone 4A except... | Delaware            | 6A   |
| Bergen             | 5A                | Essex               | 6A   |
| Hunterdon          | 5A                | Franklin            | 6A   |
| Morris             | 5A                | Fulton              | 6A   |
| Passaic            | 5A                | Hamilton            | 6A   |
| Somerset           | 5A                | Herkimer            | 6A   |
| Sussex             | 5A                | Jefferson           | 6A   |
| Warren             | 5A                | Lewis               | 6A   |
| New Mexico (NM)    |                   | Madison             | 6A   |
|                    | Zone 5B except... | Montgomery          | 6A   |
| Chaves             | 3B                | Oneida              | 6A   |
| Dona Ana           | 3B                | Otsego              | 6A   |
| Eddy               | 3B                | St. Lawrence        | 6A   |
| Hidalgo            | 3B                | Sullivan            | 6A   |
| Lea                | 3B                | Ulster              | 6A   |
| Luna               | 3B                | Warren              | 6A   |
| Otero              | 3B                | North Carolina (NC) |      |
| Sierra             | 3B                | Zone 3A except...   |      |
| Bernalillo         | 4B                | Alleghany           | 5A   |
| Catron             | 4B                | Ashe                | 5A   |
| Curry              | 4B                | Avery               | 5A   |
| DeBaca             | 4B                | Buncombe            | 4A   |
| Grant              | 4B                | Burke               | 4A   |
| Guadalupe          | 4B                | Caldwell            | 4A   |
| Lincoln            | 4B                | Graham              | 4A   |
| Quay               | 4B                | Haywood             | 4A   |
| Roosevelt          | 4B                | Henderson           | 4A   |
| Socorro            | 4B                | Jackson             | 4A   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-1 U.S. Climate Zones by State and County

| State/County      | Zone              | State/County  | Zone              |
| ----------------- | ----------------- | ------------- | ----------------- |
| Macon             | 4A                | Greene        | 4A                |
| Madison           | 4A                | Hamilton      | 4A                |
| McDowell          | 4A                | Highland      | 4A                |
| Mitchell          | 4A                | Hocking       | 4A                |
| Stokes            | 4A                | Jackson       | 4A                |
| Surry             | 4A                | Lawrence      | 4A                |
| Swain             | 4A                | Madison       | 4A                |
| Transylvania      | 4A                | Meigs         | 4A                |
| Watauga           | 5A                | Pickaway      | 4A                |
| Wilkes            | 5A                | Pike          | 4A                |
| Yadkin            | 4A                | Ross          | 4A                |
| Yancy             | 5A                | Scioto        | 4A                |
| North Dakota (ND) |                   | Vinton        | 4A                |
|                   | Zone 6A except... | Warren        | 4A                |
| Benson            | 7                 | Washington    | 4A                |
| Bottineau         | 7                 | Oklahoma (OK) |                   |
| Burke             | 7                 |               | Zone 3A except... |
| Cavalier          | 7                 | Alfalfa       | 4A                |
| Divide            | 7                 | Craig         | 4A                |
| Grand Forks       | 7                 | Delaware      | 4A                |
| McHenry           | 7                 | Ellis         | 4A                |
| Nelson            | 7                 | Garfield      | 4A                |
| Pembina           | 7                 | Grant         | 4A                |
| Pierce            | 7                 | Harper        | 4A                |
| Ramsey            | 7                 | Kay           | 4A                |
| Renville          | 7                 | Major         | 4A                |
| Rolette           | 7                 | Nowata        | 4A                |
| Towner            | 7                 | Osage         | 4A                |
| Walsh             | 7                 | Ottawa        | 4A                |
| Ward              | 7                 | Washington    | 4A                |
| Ohio (OH)         |                   | Woods         | 4A                |
|                   | Zone 5A except... | Woodward      | 4A                |
| Adams             | 4A                | Beaver        | 4B                |
| Athens            | 4A                | Cimarron      | 4B                |
| Brown             | 4A                | Texas         | 4B                |
| Butler            | 4A                | Oregon (OR)   |                   |
| Clermont          | 4A                |               | Zone 4C except... |
| Clinton           | 4A                | Baker         | 5B                |
| Fayette           | 4A                | Crook         | 5B                |
| Franklin          | 4A                | Deschutes     | 5B                |
| Gallia            | 4A                | Gilliam       | 5B                |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-1 U.S. Climate Zones by State and County

| State/County        | Zone | State/County   | Zone |
| ------------------- | ---- | -------------- | ---- |
| Grant               | 5B   | Charles Mix    | 5A   |
| Harney              | 5B   | Clay           | 5A   |
| Hood River          | 5B   | Douglas        | 5A   |
| Jefferson           | 5B   | Gregory        | 5A   |
| Klamath             | 5B   | Haakon         | 5A   |
| Lake                | 5B   | Hutchinson     | 5A   |
| Malheur             | 5B   | Jackson        | 5A   |
| Morrow              | 5B   | Jones          | 5A   |
| Sherman             | 5B   | Lyman          | 5A   |
| Umatilla            | 5B   | Mellette       | 5A   |
| Union               | 5B   | Stanley        | 5A   |
| Wallowa             | 5B   | Todd           | 5A   |
| Wasco               | 5B   | Tripp          | 5A   |
| Wheeler             | 5B   | Union          | 5A   |
| Pennsylvania (PA)   |      | Yankton        | 5A   |
| Zone 5A except...   |      | Tennessee (TN) |      |
| Adams               | 4A   | Bedford        | 3A   |
| Berks               | 4A   | Chester        | 3A   |
| Bucks               | 4A   | Coffee         | 3A   |
| Chester             | 4A   | Crockett       | 3A   |
| Cumberland          | 4A   | Davidson       | 3A   |
| Dauphin             | 4A   | Decatur        | 3A   |
| Delaware            | 4A   | Dyer           | 3A   |
| Franklin            | 4A   | Fayette        | 3A   |
| Lancaster           | 4A   | Franklin       | 3A   |
| Lebanon             | 4A   | Gibson         | 3A   |
| Montgomery          | 4A   | Giles          | 3A   |
| Perry               | 4A   | Grundy         | 3A   |
| Philadelphia        | 4A   | Hamilton       | 3A   |
| York                | 4A   |                |      |
| Rhode Island (RH)   |      | Hardeman       | 3A   |
| Zone 5A             |      | Tennessee (TN) |      |
| South Carolina (SC) |      |                |      |
| Zone 3A except...   |      |                |      |
| Beaufort            | 2A   | Hickman        | 3A   |
| Jasper              | 2A   | Lauderdale     | 3A   |
| South Dakota (SD)   |      |                |      |
| Zone 6A except...   |      |                |      |
| Bennett             | 5A   | Lincoln        | 3A   |
| Bon Homme           | 5A   | Madison        | 3A   |
| Brule               | 5A   | Marion         | 3A   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
| State/County      | Zone | State/County | Zone |
| ----------------- | ---- | ------------ | ---- |
| Marshall          | 3A   | Fayette      | 2A   |
| Maury             | 3A   | Fort Bend    | 2A   |
| McNairy           | 3A   | Freestone    | 2A   |
| Moore             | 3A   | Galveston    | 2A   |
| Perry             | 3A   | Goliad       | 2A   |
| Rutherford        | 3A   | Gonzales     | 2A   |
| Shelby            | 3A   | Grimes       | 2A   |
| Tipton            | 3A   | Guadalupe    | 2A   |
| Wayne             | 3A   | Hardin       | 2A   |
| Williamson        | 3A   | Harris       | 2A   |
| Texas (TX)        |      | Hays         | 2A   |
| Zone 3A except... |      | Hill         | 2A   |
| Cameron           | 1A   | Houston      | 2A   |
| Hidalgo           | 1A   | Jackson      | 2A   |
| Willacy           | 1A   | Jasper       | 2A   |
| Anderson          | 2A   | Jefferson    | 2A   |
| Angelina          | 2A   | Jim Hogg     | 2A   |
| Aransas           | 2A   | Jim Wells    | 2A   |
| Atascosa          | 2A   | Johnson      | 2A   |
| Austin            | 2A   | Karnes       | 2A   |
| Bastrop           | 2A   | Kenedy       | 2A   |
| Bee               | 2A   | Kleberg      | 2A   |
| Bell              | 2A   | Lavaca       | 2A   |
| Bexar             | 2A   | Lee          | 2A   |
| Bosque            | 2A   | Leon         | 2A   |
| Brazoria          | 2A   | Liberty      | 2A   |
| Brazos            | 2A   | Limestone    | 2A   |
| Brooks            | 2A   | Live Oak     | 2A   |
| Burleson          | 2A   | Madison      | 2A   |
| Caldwell          | 2A   | Matagorda    | 2A   |
| Calhoun           | 2A   | McLennan     | 2A   |
| Chambers          | 2A   | McMullen     | 2A   |
| Cherokee          | 2A   | Milam        | 2A   |
| Colorado          | 2A   | Montgomery   | 2A   |
| Comal             | 2A   | Navarro      | 2A   |
| Coryell           | 2A   | Newton       | 2A   |
| Dallas            | 2A   | Nueces       | 2A   |
| DeWitt            | 2A   | Orange       | 2A   |
| Duval             | 2A   | Polk         | 2A   |
| Ellis             | 2A   | Refugio      | 2A   |
| Falls             | 2A   | Robertson    | 2A   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
| State/County  | Zone | State/County | Zone |
| ------------- | ---- | ------------ | ---- |
| San Jacinto   | 2A   | Crosby       | 3B   |
| San Patricio  | 2A   | Culberson    | 3B   |
| Starr         | 2A   | Dawson       | 3B   |
| Tarrant       | 2A   | Dickens      | 3B   |
| Travis        | 2A   | Ector        | 3B   |
| Trinity       | 2A   | El Paso      | 3B   |
| Tyler         | 2A   | Fisher       | 3B   |
| Victoria      | 2A   | Foard        | 3B   |
| Walker        | 2A   | Gaines       | 3B   |
| Waller        | 2A   | Garza        | 3B   |
| Washington    | 2A   | Glasscock    | 3B   |
| Wharton       | 2A   | Hall         | 3B   |
| Williamson    | 2A   | Hardeman     | 3B   |
| Wilson        | 2A   | Haskell      | 3B   |
| Bandera       | 2B   | Hemphill     | 3B   |
| Dimmit        | 2B   | Howard       | 3B   |
| Edwards       | 2B   | Hudspeth     | 3B   |
| Frio          | 2B   | Irion        | 3B   |
| Kinney        | 2B   | Jeff Davis   | 3B   |
| La Salle      | 2B   | Jones        | 3B   |
| Maverick      | 2B   | Kent         | 3B   |
| Medina        | 2B   | Kerr         | 3B   |
| Real          | 2B   | Kimble       | 3B   |
| Uvalde        | 2B   | King         | 3B   |
| Val Verde     | 2B   | Knox         | 3B   |
| Webb          | 2B   | Loving       | 3B   |
| Zapata        | 2B   | Lubbock      | 3B   |
| Zavala        | 2B   | Lynn         | 3B   |
| Andrews       | 3B   | Martin       | 3B   |
| Baylor        | 3B   | Mason        | 3B   |
| Borden        | 3B   | McCulloch    | 3B   |
| Brewster      | 3B   | Menard       | 3B   |
| Callahan      | 3B   | Midland      | 3B   |
| Childress     | 3B   | Mitchell     | 3B   |
| Coke          | 3B   | Motley       | 3B   |
| Coleman       | 3B   | Nolan        | 3B   |
| Collingsworth | 3B   | Pecos        | 3B   |
| Concho        | 3B   | Presidio     | 3B   |
| Cottle        | 3B   | Reagan       | 3B   |
| Crane         | 3B   | Reeves       | 3B   |
| Crockett      | 3B   | Runnels      | 3B   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
| State/County | Zone | State/County        | Zone |
| ------------ | ---- | ------------------- | ---- |
| Schleicher   | 3B   | Sherman             | 4B   |
| Scurry       | 3B   | Swisher             | 4B   |
| Shackelford  | 3B   | Yoakum              | 4B   |
| Sterling     | 3B   | Utah (UT)           |      |
| Stonewall    | 3B   | Zone 5B except...   |      |
| Sutton       | 3B   | Washington          | 3B   |
| Taylor       | 3B   | Daggett             | 6B   |
| Terrell      | 3B   | Duchesne            | 6B   |
| Terry        | 3B   | Morgan              | 6B   |
| Throckmorton | 3B   | Rich                | 6B   |
| Tom Green    | 3B   | Summit              | 6B   |
| Upton        | 3B   | Uintah              | 6B   |
| Ward         | 3B   | Wasatch             | 6B   |
| Wheeler      | 3B   | Vermont (VT)        |      |
| Wilbarger    | 3B   | Zone 6A             |      |
| Winkler      | 3B   | Virginia (VA)       |      |
| Armstrong    | 4B   | Zone 4A except...   |      |
| Bailey       | 4B   | Alleghany           | 5A   |
| Briscoe      | 4B   | Bath                | 5A   |
| Carson       | 4B   | Brunswick           | 3A   |
| Castro       | 4B   | Chesapeake city     | 3A   |
| Cochran      | 4B   | Clifton Forge city  | 5A   |
| Dallam       | 4B   | Covington city      | 5A   |
| Deaf Smith   | 4B   | Emporia city        | 3A   |
| Donley       | 4B   | Franklin city       | 3A   |
| Floyd        | 4B   | Greensville         | 3A   |
| Gray         | 4B   | Halifax             | 3A   |
| Hale         | 4B   | Hampton city        | 3A   |
| Hansford     | 4B   | Highland            | 5A   |
| Hartley      | 4B   | Isle of Wight       | 3A   |
| Hockley      | 4B   | Mecklenburg         | 3A   |
| Hutchinson   | 4B   | Newport News city   | 3A   |
| Lamb         | 4B   | Norfolk city        | 3A   |
| Lipscomb     | 4B   | Pittsylvania        | 3A   |
| Moore        | 4B   | Portsmouth city     | 3A   |
| Ochiltree    | 4B   | South Boston        | 3A   |
| Oldham       | 4B   | Southampton         | 3A   |
| Parmer       | 4B   | Suffolk city        | 3A   |
| Potter       | 4B   | Surry               | 3A   |
| Randall      | 4B   | Sussex              | 3A   |
| Roberts      | 4B   | Virginia Beach city | 3A   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-1 U.S. Climate Zones by State and County

| State/County       | Zone              | State/County   | Zone |
| ------------------ | ----------------- | -------------- | ---- |
| Washington (WA)    |                   | Mason          | 4A   |
|                    | Zone 5B except... | McDowell       | 4A   |
| Clark              | 4C                | Mercer         | 4A   |
| Cowlitz            | 4C                | Mingo          | 4A   |
| Grays Harbor       | 4C                | Monroe         | 4A   |
| Jefferson          | 4C                | Morgan         | 4A   |
| King               | 4C                | Nicholas       | 4A   |
| Lewis              | 4C                | Pleasants      | 4A   |
| Mason              | 4C                | Putnam         | 4A   |
| Pacific            | 4C                | Raleigh        | 4A   |
| Pierce             | 4C                | Ritchie        | 4A   |
| Skagit             | 4C                | Roane          | 4A   |
| Snohomish          | 4C                | Summers        | 4A   |
| Thurston           | 4C                | Tyler          | 4A   |
| Wahkiakum          | 4C                | Upshur         | 4A   |
| Whatcom            | 4C                | Wayne          | 4A   |
| Clallam            | 5C                | Webster        | 4A   |
| Island             | 5C                | Wirt           | 4A   |
| Kitsap             | 5C                | Wood           | 4A   |
| San Juan           | 5C                | Wyoming        | 4A   |
| Ferry              | 6B                | Wisconsin (WI) |      |
| Pend Oreille       | 6B                |                |      |
| Stevens            | 6B                | Adams          | 5A   |
| West Virginia (WV) |                   | Calumet        | 5A   |
|                    | Zone 4A except... | Columbia       | 5A   |
| Berkeley           | 4A                | Crawford       | 5A   |
| Boone              | 4A                | Dane           | 5A   |
| Braxton            | 4A                | Dodge          | 5A   |
| Cabell             | 4A                | Fond du Lac    | 5A   |
| Calhoun            | 4A                | Grant          | 5A   |
| Clay               | 4A                | Green          | 5A   |
| Doddridge          | 4A                | Green Lake     | 5A   |
| Fayette            | 4A                | Iowa           | 5A   |
| Gilmer             | 4A                | Jefferson      | 5A   |
| Greenbrier         | 4A                | Juneau         | 5A   |
| Jackson            | 4A                | Kenosha        | 5A   |
| Jefferson          | 4A                | La Crosse      | 5A   |
| Kanawha            | 4A                | Lafayette      | 5A   |
| Lewis              | 4A                | Milwaukee      | 5A   |
| Lincoln            | 4A                | Monroe         | 5A   |
| Logan              | 4A                | Outagamie      | 5A   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-1 U.S. Climate Zones by State and County

| State/County | Zone              |
| ------------ | ----------------- |
| Ozaukee      | 5A                |
| Racine       | 5A                |
| Richland     | 5A                |
| Rock         | 5A                |
| Sauk         | 5A                |
| Vernon       | 5A                |
| Walworth     | 5A                |
| Washington   | 5A                |
| Waukesha     | 5A                |
| Waushara     | 5A                |
| Winnebago    | 5A                |
| Wyoming (WY) | Zone 6B except... |
| Goshen       | 5B                |
| Laramie      | 5B                |
| Platte       | 5B                |
| Lincoln      | 7                 |
| Sublette     | 7                 |
| Teton        | 7                 |

# Commonwealth/Municipality

| Commonwealth/Municipality | Zone              |
| ------------------------- | ----------------- |
| Puerto Rico (PR)          | Zone 1A except... |
| Barraquitas               | 2B                |
| Cayey                     | 2B                |

# Other

| Other                | Zone              |
| -------------------- | ----------------- |
| Pacific Islands (PI) | Zone 1A except... |
| Midway Sand Island   | 2A                |
| Virgin Islands (VI)  | Zone 1A           |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-2 Canada Stations and Climate Zones

[Note: Design Conditions tables (SI and I-P) for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data)

# Precipitation

| Province/LOCATION          | WMO#   | Lat   | Long    | CZ | mm  | in. |
| -------------------------- | ------ | ----- | ------- | -- | --- | --- |
| Alberta (AB)               |        |       |         |    |     |     |
| BANFF CS                   | 711220 | 51.19 | –115.55 | 7  | 487 | 19  |
| BOW ISLAND                 | 712310 | 49.73 | –111.45 | 6A | 374 | 15  |
| BOW VALLEY                 | 712320 | 51.08 | –115.07 | 7  | 584 | 23  |
| BRETON PLOTS               | 712330 | 53.09 | –114.44 | 7  | 460 | 18  |
| BROOKS                     | 714570 | 50.55 | –111.85 | 6B | 318 | 13  |
| CALGARY INT'L A            | 718770 | 51.11 | –114.02 | 7  | 425 | 17  |
| CAMROSE                    | 712540 | 53.03 | –112.81 | 7  | 499 | 20  |
| CARDSTON                   | 711530 | 49.20 | –113.29 | 6A | 505 | 20  |
| CLARESHOLM                 | 712340 | 50.00 | –113.64 | 6A | 433 | 17  |
| COLD LAKE A                | 711200 | 54.42 | –110.28 | 7  | 464 | 18  |
| COP UPPER                  | 712350 | 51.08 | –114.22 | 7  | 451 | 18  |
| CROWSNEST                  | 712360 | 49.63 | –114.48 | 7  | 664 | 26  |
| DRUMHELLER EAST            | 712370 | 51.43 | –112.67 | 7  | 390 | 15  |
| EDMONTON CITY CENTRE A     | 718790 | 53.57 | –113.52 | 7  | 481 | 19  |
| EDMONTON INT'L A           | 711230 | 53.32 | –113.58 | 7  | 493 | 19  |
| EDMONTON NAMAO A           | 711210 | 53.67 | –113.47 | 7  | 457 | 18  |
| EDSON A                    | 718810 | 53.60 | –116.48 | 7  | 597 | 24  |
| ELK ISLAND NAT PARK        | 712380 | 53.68 | –112.87 | 7  | 442 | 17  |
| ESTHER 1                   | 712400 | 51.67 | –110.21 | 7  | 323 | 13  |
| FORT CHIPEWYAN A           | 719330 | 58.77 | –111.12 | 8  | 417 | 16  |
| FORT MCMURRAY A            | 719320 | 56.65 | –111.22 | 7  | 476 | 19  |
| GARDEN RIVER               | 712530 | 58.71 | –113.87 | 7  | 385 | 15  |
| GRANDE PRAIRIE A           | 719400 | 55.18 | –118.88 | 7  | 477 | 19  |
| HIGH LEVEL A               | 710660 | 58.62 | –117.16 | 8  | 441 | 17  |
| HIGHVALE                   | 712410 | 53.45 | –114.47 | 7  | 458 | 18  |
| JASPER                     | 718880 | 52.88 | –118.07 | 7  | 415 | 16  |
| JASPER WARDEN              | 714860 | 52.93 | –118.03 | 7  | 415 | 16  |
| LAC LA BICHE (AUT)         | 729310 | 54.77 | –112.02 | 7  | 457 | 18  |
| LACOMBE CDA 2              | 712420 | 52.45 | –113.76 | 7  | 454 | 18  |
| LETHBRIDGE A               | 718740 | 49.63 | –112.80 | 6A | 425 | 17  |
| LETHBRIDGE CDA             | 712430 | 49.70 | –112.78 | 6A | 425 | 17  |
| LLOYDMINSTER A             | 718710 | 53.31 | –110.07 | 7  | 426 | 17  |
| MEDICINE HAT A             | 718720 | 50.02 | –110.72 | 6B | 347 | 14  |
| MILDRED LAKE               | 712550 | 57.04 | –111.56 | 7  | 345 | 14  |
| MILK RIVER                 | 712440 | 49.13 | –112.05 | 6B | 364 | 14  |
| NAKISKA RIDGETOP           | 712450 | 50.94 | –115.19 | 8  | 605 | 24  |
| ONEFOUR CDA                | 711160 | 49.12 | –110.47 | 6A | 347 | 14  |
| PEACE RIVER A              | 710680 | 56.23 | –117.45 | 7  | 412 | 16  |
| PINCHER CREEK (AUT)        | 718750 | 49.52 | –113.98 | 6A | 484 | 19  |
| RED DEER A                 | 718780 | 52.18 | –113.89 | 7  | 473 | 19  |
| RED EARTH                  | 712460 | 56.55 | –115.28 | 7  | 430 | 17  |
| ROCKY MTN HOUSE (AUT)      | 719280 | 52.42 | –114.91 | 7  | 522 | 21  |
| SLAVE LAKE A               | 710690 | 55.28 | –114.78 | 7  | 525 | 21  |
| SPRINGBANK A               | 718600 | 51.10 | –114.37 | 7  | 491 | 19  |
| STAVELY AAFC               | 715550 | 50.18 | –113.88 | 6A | 472 | 19  |
| SUNDRE A                   | 712480 | 51.78 | –114.68 | 7  | 464 | 18  |
| THREE HILLS                | 712490 | 51.83 | –113.21 | 7  | 407 | 16  |
| VAUXHALL CDA CS            | 712510 | 50.05 | –112.13 | 6B | 351 | 14  |
| VEGREVILLE                 | 714580 | 53.51 | –112.10 | 7  | 375 | 15  |
| WAINWRIGHT CFB AIRFIELD 21 | 711180 | 52.83 | –111.10 | 7  | 431 | 17  |
| WATERTON PARK GATE         | 711540 | 49.13 | –113.81 | 6A | 551 | 22  |
| WHITECOURT A               | 719300 | 54.14 | –115.79 | 7  | 594 | 23  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-2 Canada Stations and Climate Zones

[Note: Design Conditions tables (SI and I-P) for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data]

| Province/LOCATION             | WMO#   | Lat   | Long    | CZ | mm   | in. |
| ----------------------------- | ------ | ----- | ------- | -- | ---- | --- |
| SALMON ARM CS                 | 712180 | 50.70 | –119.29 | 5A | 458  | 18  |
| SANDHEADS CS                  | 712090 | 49.11 | –123.30 | 4C | 1082 | 43  |
| SANDSPIT A                    | 711010 | 53.25 | –131.81 | 5A | 1323 | 52  |
| SARTINE ISLAND (AUT)          | 714780 | 50.82 | –128.91 | 5A | 1920 | 76  |
| SHERINGHAM POINT              | 717800 | 48.38 | –123.92 | 5C | 1497 | 59  |
| SISTERS ISLAND                | 717810 | 49.49 | –124.43 | 4C | 1103 | 43  |
| SMITHERS A                    | 719500 | 54.82 | –127.18 | 7  | 539  | 21  |
| SOLANDER ISLAND (AUT)         | 714790 | 50.11 | –127.94 | 5A | 2375 | 94  |
| SPARWOOD CS                   | 717820 | 49.75 | –114.89 | 7  | 1021 | 40  |
| SQUAMISH                      | 712070 | 49.78 | –123.16 | 5C | 2294 | 90  |
| SUMMERLAND CS                 | 717680 | 49.56 | –119.64 | 5B | 321  | 13  |
| TERRACE A                     | 719510 | 54.47 | –128.58 | 6A | 1378 | 54  |
| VANCOUVER HARBOUR CS          | 712010 | 49.30 | –123.12 | 4C | 1517 | 60  |
| VANCOUVER INT'L A             | 718920 | 49.20 | –123.18 | 4C | 1209 | 48  |
| VERNON CS                     | 711150 | 50.22 | –119.19 | 5A | 453  | 18  |
| VICTORIA GONZALES CS          | 712000 | 48.41 | –123.33 | 4C | 646  | 25  |
| VICTORIA HARTLAND CS          | 710380 | 48.53 | –123.46 | 4C | 948  | 37  |
| VICTORIA INT'L A              | 717990 | 48.65 | –123.43 | 5C | 948  | 37  |
| VICTORIA MARINE               | 712020 | 48.37 | –123.75 | 5C | 1265 | 50  |
| VICTORIA UNIVERSITY CS        | 717830 | 48.46 | –123.30 | 4C | 646  | 25  |
| WEST VANCOUVER AUT            | 717840 | 49.35 | –123.19 | 4C | 1517 | 60  |
| WHITE ROCK CAMPBELL SCIENTIFI | 717850 | 49.02 | –122.78 | 4C | 1049 | 41  |
| WILLIAMS LAKE A               | 711040 | 52.18 | –122.05 | 7  | 451  | 18  |
| YOHO PARK                     | 717860 | 51.44 | –116.34 | 7  | 541  | 21  |
| Manitoba (MB)                 |        |       |         |    |      |     |
| BERENS RIVER CS               | 711580 | 52.36 | –97.02  | 7  | 475  | 19  |
| BRANDON A                     | 711400 | 49.91 | –99.95  | 7  | 471  | 19  |
| CARBERRY CS                   | 711700 | 49.91 | –99.36  | 7  | 523  | 21  |
| CARMAN U OF M CS              | 711470 | 49.50 | –98.03  | 7  | 527  | 21  |
| CHURCHILL A                   | 719130 | 58.74 | –94.06  | 8  | 449  | 18  |
| DAUPHIN A                     | 718550 | 51.10 | –100.05 | 7  | 513  | 20  |
| DELTA MARSH CS                | 715630 | 50.18 | –98.38  | 7  | 530  | 21  |
| EMERSON AUT                   | 715600 | 49.00 | –97.24  | 7  | 488  | 19  |
| FISHER BRANCH (AUT)           | 714420 | 51.08 | –97.55  | 7  | 562  | 22  |
| GEORGE ISLAND (AUT)           | 714450 | 52.82 | –97.62  | 7  | 449  | 18  |
| GILLAM A                      | 719120 | 56.36 | –94.71  | 8  | 518  | 20  |
| GIMLI INDUSTRIAL PARK         | 718560 | 50.63 | –97.05  | 7  | 500  | 20  |
| GRAND RAPIDS (AUT)            | 718580 | 53.19 | –99.27  | 7  | 485  | 19  |
| GRETNA (AUT)                  | 714410 | 49.03 | –97.56  | 7  | 512  | 20  |
| HUNTERS POINT MARINE          | 711420 | 53.03 | –100.93 | 7  | 462  | 18  |
| ISLAND LAKE A                 | 711450 | 53.85 | –94.65  | 7  | 581  | 23  |
| LYNN LAKE A                   | 710780 | 56.86 | –101.08 | 8  | 535  | 21  |
| MELITA                        | 714470 | 49.28 | –100.99 | 7  | 446  | 18  |
| NORWAY HOUSE A                | 711410 | 53.95 | –97.85  | 7  | 530  | 21  |
| OAKPOINT MARINE               | 711440 | 50.50 | –98.04  | 7  | 532  | 21  |
| PILOT MOUND (AUT)             | 711480 | 49.19 | –98.90  | 7  | 487  | 19  |
| PINAWA                        | 714480 | 50.18 | –96.06  | 7  | 435  | 17  |
| PORTAGE SOUTHPORT A           | 718510 | 49.90 | –98.27  | 7  | 515  | 20  |
| ROBLIN                        | 715530 | 51.18 | –101.36 | 7  | 466  | 18  |
| SHOAL LAKE CS                 | 711500 | 50.45 | –100.60 | 7  | 504  | 20  |
| SPRAGUE                       | 714490 | 49.02 | –95.60  | 7  | 622  | 24  |
| SWAN RIVER RCS                | 714430 | 52.12 | –101.23 | 7  | 468  | 18  |
| THE PAS A                     | 718670 | 53.97 | –101.10 | 7  | 470  | 18  |
| THOMPSON A                    | 710790 | 55.80 | –97.86  | 8  | 520  | 20  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-2 Canada Stations and Climate Zones

[Note: Design Conditions tables (SI and I-P) for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data]

| Province/LOCATION          | WMO#   | Lat   | Long    | CZ | mm   | in. |
| -------------------------- | ------ | ----- | ------- | -- | ---- | --- |
| GRAND ETANG                | 715970 | 46.55 | –61.05  | 6A | 1202 | 47  |
| GREENWOOD A                | 713970 | 44.98 | –64.92  | 6A | 1253 | 49  |
| HALIFAX STANFIELD INT'L A  | 713950 | 44.88 | –63.52  | 6A | 1532 | 60  |
| HART ISLAND (AUT)          | 714190 | 45.35 | –60.98  | 6A | 1464 | 58  |
| KEJIMKUJIK 1               | 715990 | 44.43 | –65.20  | 6A | 1438 | 57  |
| SABLE ISLAND               | 716000 | 43.93 | –60.01  | 5A | 1392 | 55  |
| SHEARWATER A               | 716010 | 44.63 | –63.50  | 6A | 1414 | 56  |
| SHEARWATER JETTY           | CAN35X | 44.63 | –63.52  | 5A | 1414 | 56  |
| ST PAUL ISLAND (AUT)       | 714180 | 47.23 | –60.14  | 6A | 1391 | 55  |
| SYDNEY A                   | 717070 | 46.17 | –60.05  | 6A | 1523 | 60  |
| WESTERN HEAD               | 714110 | 43.99 | –64.66  | 6A | 1405 | 55  |
| YARMOUTH A                 | 716030 | 43.83 | –66.09  | 6A | 1305 | 51  |
| Northwest Territories (NT) |        |       |         |    |      |     |
| AULAVIK NATIONAL PARK      | 719740 | 74.14 | –119.99 | 8  | 116  | 5   |
| CAPE PARRY A               | 719480 | 70.17 | –124.72 | 8  | 154  | 6   |
| COLVILLE LAKE              | 710550 | 67.04 | –126.08 | 8  | 317  | 12  |
| FORT GOOD HOPE CS          | 714910 | 66.24 | –128.64 | 8  | 317  | 12  |
| FORT LIARD                 | 714970 | 60.23 | –123.47 | 8  | 435  | 17  |
| FORT PROVIDENCE            | 710870 | 61.32 | –117.60 | 8  | 266  | 10  |
| FORT RELIANCE              | 710730 | 62.72 | –109.17 | 8  | 283  | 11  |
| FORT SIMPSON A             | 719460 | 61.76 | –121.24 | 8  | 376  | 15  |
| FORT SMITH A               | 719340 | 60.02 | –111.96 | 8  | 373  | 15  |
| HANBURY RIVER              | 719630 | 63.60 | –105.13 | 8  | 275  | 11  |
| HAY RIVER A                | 719350 | 60.84 | –115.78 | 8  | 373  | 15  |
| INNER WHALEBACKS           | 711620 | 61.92 | –113.73 | 8  | 283  | 11  |
| INUVIK A                   | 719570 | 68.30 | –133.48 | 8  | 267  | 11  |
| LAC LA MARTRE              | 711630 | 63.13 | –117.25 | 8  | 265  | 10  |
| LINDBURG LANDING           | 716820 | 61.12 | –122.85 | 8  | 399  | 16  |
| LITTLE CHICAGO             | 711640 | 67.18 | –130.23 | 8  | 310  | 12  |
| LIVERPOOL BAY              | 719600 | 69.60 | –130.91 | 8  | 130  | 5   |
| MOULD BAY A                | 710720 | 76.23 | –119.33 | 8  | 114  | 4   |
| NICHOLSON PENINSULA        | 719560 | 69.93 | –128.97 | 8  | 107  | 4   |
| NORMAN WELLS A             | 710430 | 65.28 | –126.80 | 8  | 336  | 13  |
| PELLY ISLAND               | 715020 | 69.63 | –135.44 | 8  | 194  | 8   |
| RAE LAKES                  | 711650 | 64.11 | –117.33 | 8  | 260  | 10  |
| SACHS HARBOUR CLIMATE      | 714670 | 71.99 | –125.25 | 8  | 134  | 5   |
| TROUT LAKE                 | 711660 | 60.44 | –121.24 | 8  | 405  | 16  |
| TUKTOYAKTUK                | 719850 | 69.43 | –133.02 | 8  | 136  | 5   |
| YELLOWKNIFE A              | 719360 | 62.46 | –114.44 | 8  | 287  | 11  |
| YOHIN                      | 710200 | 61.24 | –123.74 | 8  | 413  | 16  |
| Nunavut (NU)               |        |       |         |    |      |     |
| ALERT                      | 710820 | 82.52 | –62.28  | 8  | 172  | 7   |
| BAKER LAKE A               | 719260 | 64.30 | –96.08  | 8  | 272  | 11  |
| BREVOORT ISLAND            | 710970 | 63.34 | –64.15  | 8  | 624  | 25  |
| BYRON BAY A                | 719290 | 68.75 | –109.07 | 8  | 121  | 5   |
| CAMBRIDGE BAY A            | 719250 | 69.11 | –105.14 | 8  | 149  | 6   |
| CAPE DORSET A              | 719100 | 64.23 | –76.53  | 8  | 402  | 16  |
| CAPE DYER                  | 710940 | 66.65 | –61.38  | 8  | 627  | 25  |
| CAPE HOOPER                | 710930 | 68.47 | –66.82  | 8  | 265  | 10  |
| CAPE MERCY                 | 719750 | 64.96 | –63.58  | 8  | 467  | 18  |
| CAPE PEEL WEST             | 710640 | 69.04 | –107.82 | 8  | 133  | 5   |
| CLINTON POINT              | 710530 | 69.58 | –120.80 | 8  | 161  | 6   |
| CLYDE A                    | 710900 | 70.49 | –68.52  | 8  | 239  | 9   |
| CORAL HARBOUR A            | 719150 | 64.19 | –83.36  | 8  | 299  | 12  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000
# Table Annex1-2 Canada Stations and Climate Zones

[Note: Design Conditions tables (SI and I-P) for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data]

| Province/LOCATION             | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ----------------------------- | ------ | ----- | ------ | -- | ---- | --- |
| PETAWAWA A                    | 716250 | 45.95 | –77.32 | 7  | 851  | 34  |
| PETERBOROUGH A                | 716290 | 44.23 | –78.37 | 6A | 843  | 33  |
| PICKLE LAKE (AUT)             | 718350 | 51.45 | –90.22 | 7  | 726  | 29  |
| POINT PETRE (AUT)             | 714300 | 43.83 | –77.15 | 6A | 965  | 38  |
| PORT COLBORNE (AUT)           | 714630 | 42.87 | –79.25 | 5A | 986  | 39  |
| PORT WELLER (AUT)             | 714320 | 43.25 | –79.22 | 5A | 890  | 35  |
| PUKASKWA (AUT)                | 717500 | 48.59 | –86.29 | 7  | 865  | 34  |
| RED LAKE A                    | 718540 | 51.07 | –93.79 | 7  | 668  | 26  |
| ROYAL ISLAND (AUT)            | CAN21X | 49.47 | –94.76 | 7  | 613  | 24  |
| SAULT STE MARIE A             | 712600 | 46.48 | –84.51 | 6A | 932  | 37  |
| SIOUX LOOKOUT A               | 718420 | 50.12 | –91.90 | 7  | 739  | 29  |
| SUDBURY A                     | 717300 | 46.62 | –80.80 | 7  | 917  | 36  |
| THUNDER BAY A                 | 717490 | 48.37 | –89.33 | 7  | 731  | 29  |
| TIMMINS VICTOR POWER A        | 717390 | 48.57 | –81.38 | 7  | 921  | 36  |
| TORONTO BUTTONVILLE A         | 716390 | 43.86 | –79.37 | 6A | 781  | 31  |
| TORONTO ISLAND A              | 712650 | 43.63 | –79.40 | 5A | 848  | 33  |
| TORONTO LESTER B. PEARSON INT | 716240 | 43.68 | –79.63 | 5A | 785  | 31  |
| TRENTON A                     | 716210 | 44.12 | –77.53 | 6A | 858  | 34  |
| UPSALA (AUT)                  | 714350 | 49.03 | –90.47 | 7  | 715  | 28  |
| WAWA (AUT)                    | 717380 | 47.97 | –84.78 | 7  | 906  | 36  |
| WELCOME ISLAND (AUT)          | 717510 | 48.37 | –89.12 | 7  | 659  | 26  |
| WIARTON A                     | 716330 | 44.75 | –81.11 | 6A | 1049 | 41  |
| WINDSOR A                     | 715380 | 42.28 | –82.96 | 5A | 920  | 36  |
| Prince Edward Island (PE)     |        |       |        |    |      |     |
| CHARLOTTETOWN A               | 717060 | 46.29 | –63.13 | 6A | 1217 | 48  |
| EAST POINT (AUT)              | 714120 | 46.46 | –61.99 | 6A | 1285 | 51  |
| NORTH CAPE                    | 719870 | 47.06 | –64.00 | 6A | 1103 | 43  |
| SUMMERSIDE                    | 717020 | 46.44 | –63.84 | 6A | 1077 | 42  |
| Quebec (QC)                   |        |       |        |    |      |     |
| AMQUI                         | 713860 | 48.47 | –67.43 | 7  | 1028 | 40  |
| BAGOTVILLE A                  | 717270 | 48.33 | –71.00 | 7  | 966  | 38  |
| BAIE-COMEAU                   | 718290 | 49.26 | –68.15 | 7  | 981  | 39  |
| BAIE-COMEAU A                 | 711870 | 49.13 | –68.20 | 7  | 1045 | 41  |
| BARRAGE TEMISCAMINGUE         | 717320 | 46.71 | –79.10 | 6A | 956  | 38  |
| BEAUCEVILLE                   | 713230 | 46.20 | –70.78 | 7  | 1127 | 44  |
| BLANC-SABLON A                | 718080 | 51.45 | –57.18 | 7  | 1091 | 43  |
| BONNARD 1                     | 713830 | 50.73 | –71.01 | 7  | 1006 | 40  |
| CAP-CHAT                      | 714280 | 49.11 | –66.65 | 7  | 928  | 37  |
| CAP-D'ESPOIR                  | 714290 | 48.42 | –64.32 | 7  | 1089 | 43  |
| CAP-MADELEINE                 | 714250 | 49.25 | –65.32 | 7  | 897  | 35  |
| CAP-ROUGE                     | 711860 | 48.37 | –70.54 | 7  | 944  | 37  |
| CAP-TOURMENTE                 | 713840 | 47.08 | –70.78 | 6A | 1104 | 43  |
| CHARLEVOIX (MRC)              | 713190 | 47.28 | –70.64 | 7  | 1103 | 43  |
| CHEVERY                       | 718140 | 50.46 | –59.64 | 7  | 1161 | 46  |
| CHIBOUGAMAU CHAPAIS A         | 718220 | 49.77 | –74.53 | 7  | 969  | 38  |
| CHUTE-DES-PASSES              | 715220 | 49.84 | –71.17 | 7  | 1091 | 43  |
| DESCHAMBAULT                  | 713890 | 46.69 | –71.97 | 7  | 1134 | 45  |
| FRELIGHSBURG                  | 713730 | 45.05 | –72.86 | 6A | 1180 | 46  |
| GASPE A                       | 711880 | 48.78 | –64.48 | 7  | 1048 | 41  |
| HAVRE-SAINT-PIERRE A          | 713130 | 50.28 | –63.60 | 7  | 1094 | 43  |
| HEATH POINT                   | 714230 | 49.09 | –61.70 | 7  | 1030 | 41  |
| ILE AUX PERROQUETS            | 713750 | 50.22 | –64.21 | 7  | 1099 | 43  |
| ILE ROUGE                     | 714260 | 48.07 | –69.56 | 7  | 998  | 39  |
| ILES DE LA MADELEINE          | 717100 | 47.43 | –61.77 | 6A | 1049 | 41  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-2 Canada Stations and Climate Zones

[Note: Design Conditions tables (SI and I-P) for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data]

| Province/LOCATION             | WMO#   | Lat   | Long    | CZ | mm   | in. |
| ----------------------------- | ------ | ----- | ------- | -- | ---- | --- |
| TROIS-RIVIERES                | 717240 | 46.35 | –72.52  | 6A | 1024 | 40  |
| VAL-D'OR A                    | 717250 | 48.06 | –77.79  | 7  | 981  | 39  |
| VARENNES                      | 711840 | 45.72 | –73.38  | 6A | 1027 | 40  |
| Saskatchewan (SK)             |        |       |         |    |      |     |
| ASSINIBOIA AIRPORT            | 714870 | 49.73 | –105.93 | 7  | 400  | 16  |
| BROADVIEW                     | 718610 | 50.37 | –102.57 | 7  | 416  | 16  |
| COLLINS BAY                   | 710750 | 58.18 | –103.70 | 8  | 546  | 21  |
| CORONACH SPC                  | 715160 | 49.05 | –105.48 | 7  | 338  | 13  |
| CREE LAKE                     | 719200 | 57.35 | –107.13 | 8  | 476  | 19  |
| CYPRESS HILLS PARK            | 711390 | 49.65 | –109.52 | 7  | 346  | 14  |
| EASTEND CYPRESS (AUT)         | 711310 | 49.43 | –108.98 | 7  | 386  | 15  |
| ELBOW CS                      | 714500 | 51.13 | –106.58 | 7  | 325  | 13  |
| ESTEVAN A                     | 718620 | 49.22 | –102.97 | 7  | 434  | 17  |
| HUDSON BAY                    | 718680 | 52.82 | –102.32 | 7  | 479  | 19  |
| INDIAN HEAD CDA               | 715150 | 50.55 | –103.65 | 7  | 444  | 17  |
| KEY LAKE A                    | 714880 | 57.25 | –105.60 | 8  | 493  | 19  |
| KINDERSLEY A                  | 711290 | 51.52 | –109.18 | 7  | 324  | 13  |
| LA RONGE A                    | 719220 | 55.15 | –105.27 | 7  | 501  | 20  |
| LAST MOUNTAIN CS              | 715560 | 51.42 | –105.25 | 7  | 384  | 15  |
| LEADER AIRPORT                | 714590 | 50.90 | –109.50 | 7  | 365  | 14  |
| LUCKY LAKE                    | 714550 | 50.95 | –107.15 | 7  | 342  | 13  |
| MAPLE CREEK                   | 714530 | 49.90 | –109.47 | 6A | 371  | 15  |
| MEADOW LAKE A                 | 711250 | 54.13 | –108.52 | 7  | 431  | 17  |
| MELFORT                       | 714560 | 52.82 | –104.60 | 7  | 416  | 16  |
| MOOSE JAW A                   | 718640 | 50.33 | –105.55 | 7  | 375  | 15  |
| MOOSE JAW CS                  | 715390 | 50.33 | –105.56 | 7  | 375  | 15  |
| NIPAWIN A                     | 711300 | 53.33 | –104.00 | 7  | 453  | 18  |
| NORTH BATTLEFORD A            | 718760 | 52.77 | –108.26 | 7  | 391  | 15  |
| OUTLOOK PFRA                  | 715510 | 51.48 | –107.05 | 7  | 350  | 14  |
| PRINCE ALBERT A               | 718690 | 53.22 | –105.67 | 7  | 426  | 17  |
| REGINA A                      | 718630 | 50.43 | –104.67 | 7  | 395  | 16  |
| ROCKGLEN (AUT)                | 711350 | 49.17 | –105.98 | 7  | 335  | 13  |
| ROSETOWN EAST                 | 715100 | 51.57 | –107.92 | 7  | 347  | 14  |
| SASKATOON DIEFENBAKER INT'L A | 718660 | 52.17 | –106.72 | 7  | 364  | 14  |
| SASKATOON KERNEN FARM         | 715130 | 52.15 | –106.55 | 7  | 364  | 14  |
| SCOTT CDA                     | 714890 | 52.36 | –108.83 | 7  | 388  | 15  |
| SOUTHEND                      | 714510 | 56.33 | –103.28 | 8  | 535  | 21  |
| SPIRITWOOD WEST               | 711330 | 53.37 | –107.55 | 7  | 417  | 16  |
| STONY RAPIDS A                | 711320 | 59.25 | –105.83 | 8  | 429  | 17  |
| SWIFT CURRENT A               | 718700 | 50.30 | –107.68 | 7  | 389  | 15  |
| SWIFT CURRENT CDA             | 714460 | 50.27 | –107.73 | 7  | 389  | 15  |
| URANIUM CITY (AUT)            | 710760 | 59.57 | –108.48 | 8  | 379  | 15  |
| VAL MARIE SOUTHEAST           | 711370 | 49.07 | –107.58 | 7  | 295  | 12  |
| WASKESIU LAKE                 | 714540 | 53.92 | –106.07 | 7  | 414  | 16  |
| WATROUS EAST                  | 715110 | 51.67 | –105.40 | 7  | 379  | 15  |
| WEYBURN                       | 714520 | 49.70 | –103.80 | 7  | 391  | 15  |
| WYNYARD (AUT)                 | 718650 | 51.77 | –104.20 | 7  | 429  | 17  |
| YORKTON A                     | 711380 | 51.27 | –102.47 | 7  | 457  | 18  |
| Yukon (YT)                    |        |       |         |    |      |     |
| BURWASH A                     | 719670 | 61.37 | –139.05 | 8  | 302  | 12  |
| FARO (AUT)                    | 719490 | 62.23 | –133.35 | 8  | 275  | 11  |
| HAINES JUNCTION               | 715050 | 60.77 | –137.58 | 8  | 334  | 13  |
| HERSCHEL ISLAND               | 715010 | 69.57 | –138.91 | 8  | 188  | 7   |
| IVVAVIK NAT. PARK             | 719780 | 69.16 | –140.15 | 8  | 176  | 7   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION     | WMO#   | Lat    | Long    | CZ | mm   | in. |
| -------------------- | ------ | ------ | ------- | -- | ---- | --- |
| Albania (ALB)        |        |        |         |    |      |     |
| TIRANA               | 136150 | 41.33  | 19.78   | 3A | 1234 | 49  |
| Algeria (DZA)        |        |        |         |    |      |     |
| ADRAR                | 606200 | 27.88  | –0.18   | 1B | 14   | 1   |
| ANNABA               | 603600 | 36.83  | 7.82    | 3A | 630  | 25  |
| BATNA                | 604680 | 35.75  | 6.32    | 3B | 362  | 14  |
| BECHAR               | 605710 | 31.50  | –2.25   | 2B | 87   | 3   |
| BEJAIA-AEROPORT      | 604020 | 36.72  | 5.07    | 3A | 776  | 31  |
| BISKRA               | 605250 | 34.80  | 5.73    | 2B | 110  | 4   |
| BORDJ-BOU-ARRERIDJ   | 604440 | 36.07  | 4.77    | 3B | 420  | 17  |
| CONSTANTINE          | 604190 | 36.28  | 6.62    | 3A | 516  | 20  |
| DAR-EL-BEIDA         | 603900 | 36.68  | 3.22    | 3A | 701  | 28  |
| DJANET               | 606700 | 24.27  | 9.47    | 2B | 21   | 1   |
| EL-BAYADH            | 605500 | 33.67  | 1.00    | 4B | 269  | 11  |
| EL-GOLEA             | 605900 | 30.57  | 2.87    | 2B | 37   | 1   |
| EL-OUED              | 605590 | 33.50  | 6.78    | 2B | 71   | 3   |
| GHARDAIA             | 605660 | 32.40  | 3.80    | 2B | 65   | 3   |
| HASSI-MESSAOUD       | 605810 | 31.67  | 6.15    | 2B | 40   | 2   |
| ILLIZI               | 606400 | 26.50  | 8.42    | 1B | 18   | 1   |
| IN-AMENAS            | 606110 | 28.05  | 9.63    | 2B | 25   | 1   |
| IN-SALAH             | 606300 | 27.23  | 2.50    | 0B | 12   | 0   |
| JIJEL-ACHOUAT        | 603510 | 36.80  | 5.88    | 3A | 943  | 37  |
| MASCARA-MATEMORE     | 605060 | 35.60  | 0.30    | 3A | 443  | 17  |
| MECHERIA             | 605490 | 33.58  | –0.28   | 3B | 231  | 9   |
| ORAN-SENIA           | 604900 | 35.63  | –0.60   | 3A | 368  | 15  |
| OUARGLA              | 605800 | 31.93  | 5.40    | 2B | 50   | 2   |
| SETIF                | 604450 | 36.18  | 5.25    | 4A | 492  | 19  |
| SKIKDA               | 603550 | 36.88  | 6.90    | 3A | 734  | 29  |
| TAMANRASSET          | 606800 | 22.80  | 5.43    | 2B | 40   | 2   |
| TAMANRASSET          | 606805 | 22.80  | 5.45    | 2B | 40   | 2   |
| TEBESSA              | 604750 | 35.42  | 8.12    | 3B | 369  | 15  |
| TIARET               | 605110 | 35.35  | 1.47    | 3B | 355  | 14  |
| TINDOUF              | 606560 | 27.70  | –8.17   | 1B | 51   | 2   |
| TLEMCEN-ZENATA       | 605310 | 35.02  | –1.47   | 3A | 468  | 18  |
| TOUGGOURT            | 605550 | 33.12  | 6.13    | 2B | 58   | 2   |
| American Samoa (ASM) |        |        |         |    |      |     |
| PAGO PAGO WSO AP     | 917650 | –14.33 | –170.71 | 0A | 2990 | 118 |
| Antarctica (ATA)     |        |        |         |    |      |     |
| BASE ARTURO PRAT     | 890570 | –62.50 | –59.68  | 8  | 902  | 35  |
| BASE ESPERANZA       | 889630 | –63.40 | –56.98  | 8  | 840  | 33  |
| BASE JUBANY          | 890530 | –62.23 | –58.63  | 8  | 905  | 36  |
| BASE MARAMBIO        | 890550 | –64.23 | –56.72  | 8  | 792  | 31  |
| BASE ORCADAS         | 889680 | –60.73 | –44.73  | 8  | 902  | 35  |
| BASE SAN MARTIN      | 890660 | –68.12 | –67.13  | 8  | 624  | 25  |
| BELLINGSHAUSEN AWS   | 890500 | –62.20 | –58.93  | 8  | 905  | 36  |
| BERNARDO O\`HIGGINS  | 890590 | –63.32 | –57.90  | 8  | 858  | 34  |
| BUTLER ISLAND        | 892660 | –72.21 | –60.17  | 8  | 610  | 24  |
| CASEY                | 896110 | –66.28 | 110.52  | 8  | 398  | 16  |
| DAVIS                | 895710 | –68.58 | 77.95   | 8  | 281  | 11  |
| DINAMET-URUGUAY      | 890540 | –62.18 | –58.83  | 8  | 905  | 36  |
| DUMONT DURVILLE      | 896420 | –66.67 | 140.02  | 8  | 431  | 17  |
| FREI CHI-BASE        | 890560 | –62.18 | –58.98  | 8  | 905  | 36  |
| GREAT WALL           | 890580 | –62.22 | –58.97  | 8  | 905  | 36  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION    | WMO#   | Lat    | Long   | CZ | mm   | in. |
| ------------------- | ------ | ------ | ------ | -- | ---- | --- |
| SAN LUIS AERO       | 874360 | –33.27 | –66.35 | 3B | 617  | 24  |
| SAN MARTIN          | 874160 | –33.08 | –68.42 | 3B | 169  | 7   |
| SAN RAFAEL AERO     | 875090 | –34.58 | –68.40 | 3B | 336  | 13  |
| SANTA ROSA AERO     | 876230 | –36.57 | –64.27 | 3A | 695  | 27  |
| SANTIAGO DEL ESTERO | 871290 | –27.77 | –64.30 | 2B | 577  | 23  |
| SAUCE VIEJO AERO    | 873710 | –31.70 | –60.82 | 3A | 991  | 39  |
| TANDIL AERO         | 876450 | –37.23 | –59.25 | 3A | 969  | 38  |
| TARTAGAL AERO       | 870220 | –22.65 | –63.82 | 2A | 1008 | 40  |
| TRELEW AERO         | 878280 | –43.20 | –65.27 | 3B | 183  | 7   |
| TUCUMAN AERO        | 871210 | –26.85 | –65.10 | 2A | 1078 | 42  |
| USHUAIA AERO        | 879380 | –54.80 | –68.32 | 6A | 525  | 21  |
| VIEDMA AERO         | 877910 | –40.85 | –63.02 | 3B | 353  | 14  |
| VILLA REYNOLDS AERO | 874480 | –33.73 | –65.38 | 3A | 700  | 28  |
| Armenia (ARM)       |        |        |        |    |      |     |
| AMASIA              | 376820 | 40.78  | 43.83  | 6A | 599  | 24  |
| SEVAN               | 377090 | 40.55  | 44.93  | 6A | 498  | 20  |
| YEREVAN/YEREVAN-ARA | 377890 | 40.13  | 44.47  | 4B | 342  | 13  |
| Aruba (ABW)         |        |        |        |    |      |     |
| QUEEN BEATRIX AIRPO | 789820 | 12.50  | –70.02 | 0B | 417  | 16  |
| Australia (AUS)     |        |        |        |    |      |     |
| ADELAIDE AIRPORT    | 946720 | –34.95 | 138.53 | 3B | 446  | 18  |
| ADELAIDE REGIONAL O | 946750 | –34.92 | 138.62 | 3A | 552  | 22  |
| ADELE ISLAND        | 942100 | –15.52 | 123.15 | 0A | 847  | 33  |
| AIREYS INLET        | 948460 | –38.45 | 144.10 | 3A | 679  | 27  |
| ALBANY AIRPORT      | 948020 | –34.93 | 117.80 | 3C | 806  | 32  |
| ALBURY AEROPORT     | 958960 | –36.07 | 146.95 | 3A | 722  | 28  |
| ALICE SPRINGS AIRPO | 943260 | –23.80 | 133.88 | 2B | 296  | 12  |
| AMBERLEY AMO        | 945680 | –27.63 | 152.72 | 2A | 859  | 34  |
| APPLETHORPE GBHRS A | 945530 | –28.62 | 151.95 | 3A | 784  | 31  |
| ARARAT PRISON       | 948340 | –37.28 | 142.98 | 4A | 594  | 23  |
| ARCHERFIELD AIRPORT | 945750 | –27.57 | 153.00 | 2A | 1178 | 46  |
| ARGYLE AERODROME    | 942170 | –16.63 | 128.45 | 0B | 725  | 29  |
| AVALON AIRPORT      | 948540 | –38.03 | 144.47 | 3A | 564  | 22  |
| BALLARAT AERODROME  | 948520 | –37.52 | 143.78 | 4A | 681  | 27  |
| BANKSTOWN AIRPORT A | 947650 | –33.92 | 150.98 | 3A | 911  | 36  |
| BATCHELOR AERO      | 941250 | –13.05 | 131.02 | 0A | 1389 | 55  |
| BATHURST AIRPORT AW | 947290 | –33.42 | 149.65 | 4A | 654  | 26  |
| BEGA AWS            | 959310 | –36.67 | 149.82 | 3A | 839  | 33  |
| BENDIGO AIRPORT AWS | 948550 | –36.73 | 144.32 | 3A | 582  | 23  |
| BILOELA THANGOOL AI | 943760 | –24.48 | 150.57 | 2B | 661  | 26  |
| BIRDSVILLE POLICE S | 944820 | –25.90 | 139.35 | 2B | 172  | 7   |
| BOMBALA AWS         | 949290 | –37.00 | 149.23 | 4A | 660  | 26  |
| BORROLOOLA          | 941520 | –16.08 | 136.30 | 1A | 935  | 37  |
| BOULIA AIRPORT      | 943330 | –22.92 | 139.90 | 1B | 259  | 10  |
| BOURKE AIRPORT AWS  | 947030 | –30.03 | 145.95 | 2B | 366  | 14  |
| BOWEN AIRPORT       | 943660 | –20.02 | 148.20 | 1A | 974  | 38  |
| BRAIDWOOD RACECOURS | 949270 | –35.43 | 149.78 | 4A | 773  | 30  |
| BRISBANE AERO       | 945780 | –27.38 | 153.13 | 2A | 1130 | 44  |
| BROKEN HILL AIRPORT | 946910 | –32.00 | 141.47 | 3B | 266  | 10  |
| BROOME AIRPORT      | 942030 | –17.95 | 122.23 | 0B | 660  | 26  |
| BUNDABERG AERO      | 943870 | –24.90 | 152.32 | 2A | 1015 | 40  |
| BURKETOWN POST OFFI | 942590 | –17.75 | 139.55 | 1B | 753  | 30  |
| BUSSELTON AERO      | 956110 | –33.68 | 115.40 | 3C | 791  | 31  |
| FALLS CREEK AWS     | 949030 | –36.87 | 147.27 | 6A | 1197 | 47  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION        | WMO#   | Lat    | Long   | CZ | mm   | in. |
| ----------------------- | ------ | ------ | ------ | -- | ---- | --- |
| FLINDERS ISLAND AIR     | 949800 | –40.10 | 148.00 | 3A | 745  | 29  |
| FLINDERS REEF           | 942900 | –17.72 | 148.45 | 1A | 945  | 37  |
| FORBES AIRPORT          | 947150 | –33.37 | 147.92 | 3A | 558  | 22  |
| FORREST                 | 956460 | –30.83 | 128.12 | 3B | 199  | 8   |
| FRANKSTON AWS           | 948710 | –38.15 | 145.12 | 3A | 773  | 30  |
| GABO ISLAND             | 949330 | –37.57 | 149.90 | 3A | 958  | 38  |
| GANNET CAY              | 943790 | –21.97 | 152.47 | 1A | 821  | 32  |
| GAYNDAH POST OFFICE     | 945430 | –25.63 | 151.62 | 2A | 723  | 28  |
| GEELONG AIRPORT         | 948570 | –38.23 | 144.33 | 3A | 564  | 22  |
| GELANTIPY               | 949130 | –37.22 | 148.27 | 4A | 794  | 31  |
| GEORGETOWN POST OFF     | 942750 | –18.30 | 143.55 | 1A | 812  | 32  |
| GERALDTON AIRPORT       | 944030 | –28.80 | 114.70 | 3A | 443  | 17  |
| GILES METEOROLOGICA     | 944610 | –25.03 | 128.30 | 2B | 271  | 11  |
| GLADSTONE AIRPORT       | 943810 | –23.87 | 151.22 | 2A | 919  | 36  |
| GLADSTONE RADAR         | 943800 | –23.85 | 151.27 | 2A | 919  | 36  |
| GLEN INNES AIRPORT      | 945880 | –29.68 | 151.70 | 4A | 911  | 36  |
| GOLD COAST SEAWAY       | 945800 | –27.93 | 153.43 | 2A | 1522 | 60  |
| GOLDSTREAM              | 948640 | –37.73 | 145.40 | 4A | 889  | 35  |
| GOONDIWINDI AIRPORT     | 945300 | –28.52 | 150.32 | 2A | 584  | 23  |
| GOULBURN AIRPORT AW     | 957160 | –34.82 | 149.73 | 4A | 680  | 27  |
| GOVE AIRPORT            | 941500 | –12.28 | 136.82 | 1A | 1437 | 57  |
| GREEN ISLAND            | 952890 | –16.77 | 145.97 | 1A | 2315 | 91  |
| GRIFFITH AWS            | 947050 | –34.32 | 146.07 | 3B | 407  | 16  |
| HALLS CREEK AIRPORT     | 942120 | –18.23 | 127.67 | 0B | 586  | 23  |
| HAMILTON AIRPORT        | 948290 | –37.65 | 142.07 | 4A | 667  | 26  |
| HAY AWS                 | 947010 | –34.53 | 144.87 | 3B | 398  | 16  |
| HERON ISLAND RES ST     | 943860 | –23.45 | 151.92 | 1A | 876  | 34  |
| HOBART AIRPORT          | 949750 | –42.83 | 147.50 | 4A | 495  | 19  |
| HOBART ELLERSLIE RO     | 949700 | –42.88 | 147.33 | 4A | 589  | 23  |
| HOLMES REEF             | 942890 | –16.47 | 147.87 | 1A | 1263 | 50  |
| HOMEBUSH (OLYMPIC SITE) | 957650 | –33.85 | 151.07 | 3A | 928  | 37  |
| HUNTERS HILL            | 948780 | –36.22 | 147.53 | 4A | 934  | 37  |
| JABIRU AIRPORT          | 941370 | –12.67 | 132.90 | 0A | 1450 | 57  |
| JACUP                   | 956360 | –33.88 | 119.10 | 3B | 429  | 17  |
| JANDAKOT AERO           | 946090 | –32.10 | 115.88 | 3A | 838  | 33  |
| KALGOORLIE-BOULDER      | 946370 | –30.78 | 121.45 | 3B | 275  | 11  |
| KARRATHA AERO           | 953070 | –20.72 | 116.77 | 1B | 252  | 10  |
| KARRATHA LEGENDRE I     | 943070 | –20.37 | 116.85 | 1B | 405  | 16  |
| KATANNING               | 946290 | –33.68 | 117.55 | 3A | 480  | 19  |
| KATOOMBA                | 947440 | –33.72 | 150.28 | 4A | 1390 | 55  |
| KHANCOBAN               | 949190 | –36.23 | 148.13 | 3A | 961  | 38  |
| KILMORE GAP             | 948600 | –37.38 | 144.97 | 4A | 699  | 28  |
| KING ISLAND AIRPORT     | 948500 | –39.88 | 143.88 | 4C | 888  | 35  |
| KING ISLAND CURRIE      | 948510 | –39.93 | 143.85 | 3C | 888  | 35  |
| KUNUNURRA AERO          | 942160 | –15.78 | 128.72 | 0B | 779  | 31  |
| KYANCUTTA               | 946570 | –33.13 | 135.55 | 3B | 300  | 12  |
| LADY ELLIOT ISLAND      | 943880 | –24.12 | 152.72 | 2A | 1166 | 46  |
| LAKE GRACE              | 946350 | –33.12 | 118.47 | 3B | 345  | 14  |
| LANCELIN                | 956060 | –31.02 | 115.32 | 3A | 600  | 24  |
| LATROBE VALLEY AIRP     | 948910 | –38.22 | 146.47 | 3A | 760  | 30  |
| LAUNCESTON AIRPORT      | 949680 | –41.53 | 147.20 | 4A | 652  | 26  |
| LAVERTON AERO           | 944490 | –28.62 | 122.42 | 2B | 246  | 10  |
| LAVERTON AERODROME      | 948650 | –37.87 | 144.75 | 3A | 547  | 22  |
| OAKEY AERO              | 945520 | –27.42 | 151.73 | 3A | 638  | 25  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION      | WMO#   | Lat    | Long   | CZ | mm   | in. |
| --------------------- | ------ | ------ | ------ | -- | ---- | --- |
| ONSLOW                | 943050 | –21.63 | 115.12 | 1B | 287  | 11  |
| OUSE FIRE STATION     | 949570 | –42.48 | 146.72 | 4A | 544  | 21  |
| PARABURDOO AERO       | 943160 | –23.17 | 117.75 | 1B | 267  | 10  |
| PARKES (MACARTHUR ST) | 947170 | –33.13 | 148.17 | 3A | 634  | 25  |
| PAYNES FIND           | 944040 | –29.27 | 117.68 | 2B | 279  | 11  |
| PEARCE RAAF           | 946120 | –31.67 | 116.02 | 3A | 660  | 26  |
| PENRITH               | 947630 | –33.72 | 150.68 | 3A | 883  | 35  |
| PERTH AIRPORT         | 946100 | –31.93 | 115.97 | 3A | 763  | 30  |
| POINT WILSON          | 948470 | –38.10 | 144.53 | 3A | 561  | 22  |
| PORT ARTHUR (PALM.)   | 949780 | –43.17 | 147.83 | 4A | 1165 | 46  |
| PORT FAIRY AWS        | 948300 | –38.40 | 142.23 | 3A | 801  | 32  |
| PORT HEDLAND AIRPOR   | 943120 | –20.37 | 118.63 | 1B | 277  | 11  |
| PORT KEATS AWS AUT    | 941110 | –14.23 | 129.45 | 0A | 1491 | 59  |
| PORT MACQUARIE AIRP   | 947860 | –31.43 | 152.85 | 3A | 1522 | 60  |
| PORTLAND CASHMORE A   | 948280 | –38.32 | 141.47 | 4C | 812  | 32  |
| PROSERPINE AIRPORT    | 943650 | –20.50 | 148.53 | 2A | 1455 | 57  |
| QUILPIE AIRPORT       | 944940 | –26.62 | 144.25 | 2B | 365  | 14  |
| RAVENSTHORPE HOPETO   | 956350 | –33.93 | 120.13 | 3C | 519  | 20  |
| REDESDALE             | 948590 | –37.02 | 144.53 | 4A | 697  | 27  |
| RENMARK               | 946870 | –34.17 | 140.75 | 3B | 259  | 10  |
| RHYLL (AWS)           | 948920 | –38.45 | 145.30 | 3A | 829  | 33  |
| RICHMOND POST OFFIC   | 943400 | –20.73 | 143.13 | 1B | 489  | 19  |
| RICHMOND RAAF         | 957530 | –33.60 | 150.78 | 3A | 842  | 33  |
| ROCKHAMPTON AERO      | 943740 | –23.38 | 150.48 | 2A | 791  | 31  |
| ROEBOURNE POST OFFI   | 943090 | –20.78 | 117.15 | 0B | 296  | 12  |
| ROMA AIRPORT          | 945150 | –26.55 | 148.78 | 2A | 616  | 24  |
| ROTTNEST ISLAND       | 946020 | –32.02 | 115.50 | 3A | 629  | 25  |
| RUNDLE ISLAND         | 943780 | –23.53 | 151.28 | 2A | 863  | 34  |
| SCONE AIRPORT         | 957580 | –32.03 | 150.83 | 3A | 708  | 28  |
| SCORESBY RESEARCH     | 958670 | –37.87 | 145.25 | 3A | 936  | 37  |
| SHARK BAY (DENHAM)    | 944020 | –25.92 | 113.52 | 2B | 221  | 9   |
| SHEOAKS AWS           | 948630 | –37.90 | 144.12 | 4A | 613  | 24  |
| SHEPPARTON AIRPORT    | 948750 | –36.43 | 145.40 | 3A | 504  | 20  |
| SMITHTON AERODROME    | 949530 | –40.83 | 145.08 | 4C | 1105 | 44  |
| SOUTHERN CROSS        | 946340 | –31.23 | 119.33 | 3B | 323  | 13  |
| SOUTHERN CROSS AIRF   | 956340 | –31.23 | 119.35 | 3B | 323  | 13  |
| ST LAWRENCE POST OF   | 943690 | –22.35 | 149.53 | 2A | 990  | 39  |
| STRAHAN AERODROME     | 949560 | –42.15 | 145.28 | 4A | 2101 | 83  |
| SWAN HILL AERODROME   | 948430 | –35.38 | 143.53 | 3B | 337  | 13  |
| SWANBOURNE            | 946140 | –31.95 | 115.77 | 3A | 820  | 32  |
| SYDNEY AIRPORT AMO    | 947670 | –33.93 | 151.18 | 3A | 1104 | 43  |
| SYDNEY REGIONAL OFF   | 947680 | –33.85 | 151.20 | 3A | 1253 | 49  |
| TAMWORTH AIRPORT AW   | 957620 | –31.07 | 150.83 | 3A | 676  | 27  |
| TELFER AERO           | 943190 | –21.72 | 122.22 | 1B | 302  | 12  |
| TENNANT CREEK MET O   | 942380 | –19.63 | 134.18 | 1B | 446  | 18  |
| TEWANTIN RSL PARK     | 945700 | –26.38 | 153.03 | 2A | 1678 | 66  |
| THREDBO (CRACKENBACK) | 959090 | –36.50 | 148.28 | 7  | 975  | 38  |
| TINDAL RAAF           | 941310 | –14.52 | 132.37 | 0A | 1013 | 40  |
| TOOWOOMBA AIRPORT     | 955510 | –27.55 | 151.92 | 3A | 937  | 37  |
| TOWN OF 1770          | 943840 | –24.15 | 151.88 | 2A | 1104 | 43  |
| TOWNSVILLE AERO       | 942940 | –19.25 | 146.77 | 1A | 1042 | 41  |
| TROUGHTON ISLAND      | 941020 | –13.75 | 126.15 | 0A | 955  | 38  |
| TUGGERANONG ISABELL   | 949250 | –35.42 | 149.10 | 4A | 733  | 29  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION       | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ---------------------- | ------ | ----- | ------ | -- | ---- | --- |
| LANGENLOIS             | 110750 | 48.47 | 15.70  | 5A | 574  | 23  |
| LASSNITZHOEHE          | 112920 | 47.07 | 15.58  | 5A | 869  | 34  |
| LIENZ                  | 112040 | 46.83 | 12.82  | 5A | 1207 | 48  |
| LILIENFELD/TARSCHBE    | 110780 | 48.03 | 15.58  | 5A | 838  | 33  |
| LINZ/HOERSCHING-FLU    | 110100 | 48.23 | 14.18  | 5A | 955  | 38  |
| LINZ/STADT             | 110600 | 48.30 | 14.28  | 5A | 840  | 33  |
| LITSCHAU               | 110210 | 48.95 | 15.03  | 6A | 691  | 27  |
| LUNZ                   | 111700 | 47.85 | 15.07  | 6A | 1229 | 48  |
| MARIAPFARR             | 113480 | 47.15 | 13.75  | 6A | 980  | 39  |
| MARIAZELL              | 111720 | 47.77 | 15.32  | 6A | 1066 | 42  |
| MATTSEE                | 111520 | 47.98 | 13.10  | 5A | 1400 | 55  |
| MOENICHKIRCHEN         | 111850 | 47.52 | 16.03  | 6A | 855  | 34  |
| MURAU                  | 112800 | 47.12 | 14.18  | 6A | 962  | 38  |
| NEUSIEDL               | 111940 | 47.95 | 16.85  | 5A | 605  | 24  |
| OBERTAUERN             | 111490 | 47.25 | 13.57  | 7  | 976  | 38  |
| POYSDORF               | 110320 | 48.67 | 16.63  | 5A | 527  | 21  |
| PUCHBERG               | 113820 | 47.78 | 15.90  | 5A | 991  | 39  |
| RAMSAU/DACHSTEIN       | 113510 | 47.43 | 13.63  | 6A | 1349 | 53  |
| RAX/SEILBAHN-BERGST    | 111800 | 47.72 | 15.78  | 7  | 1039 | 41  |
| REICHENAU/RAX          | 113800 | 47.70 | 15.83  | 5A | 1039 | 41  |
| RETZ                   | 110220 | 48.77 | 15.95  | 5A | 512  | 20  |
| SALZBURG-FLUGHAFEN     | 111500 | 47.80 | 13.00  | 5A | 1174 | 46  |
| SCHMITTENHOEHE         | 113400 | 47.33 | 12.73  | 7  | 1364 | 54  |
| SCHOECKL               | 112410 | 47.20 | 15.47  | 7  | 917  | 36  |
| ST. MICHAEL/LEOBEN     | 111740 | 47.33 | 15.00  | 5A | 1027 | 40  |
| ST. POELTEN            | 110280 | 48.18 | 15.62  | 5A | 690  | 27  |
| ST. WOLFGANG           | 113570 | 47.73 | 13.45  | 5A | 1465 | 58  |
| STIFT ZWETTL           | 110200 | 48.62 | 15.20  | 6A | 744  | 29  |
| TULLN                  | 110300 | 48.32 | 16.12  | 5A | 606  | 24  |
| VILLACH                | 112130 | 46.62 | 13.88  | 5A | 1322 | 52  |
| VIRGEN                 | 112520 | 47.00 | 12.45  | 6A | 921  | 36  |
| WARTH                  | 113080 | 47.25 | 10.18  | 6A | 1500 | 59  |
| WIEN/CITY              | 110340 | 48.20 | 16.37  | 4A | 604  | 24  |
| WIEN/HOHE WARTE        | 110350 | 48.25 | 16.37  | 5A | 628  | 25  |
| WIEN/SCHWECHAT-FLUG    | 110360 | 48.12 | 16.57  | 5A | 558  | 22  |
| WIENER NEUSTADT        | 111820 | 47.83 | 16.22  | 5A | 745  | 29  |
| WINDISCHGARSTEN        | 113550 | 47.73 | 14.33  | 5A | 1190 | 47  |
| ZELL AM SEE            | 111440 | 47.33 | 12.80  | 5A | 1409 | 55  |
| ZELTWEG                | 111650 | 47.20 | 14.75  | 6A | 847  | 33  |
| Azerbaijan (AZE)       |        |       |        |    |      |     |
| LANKARAN               | 379850 | 38.73 | 48.83  | 4A | 1167 | 46  |
| ZAKATALA               | 375750 | 41.67 | 46.65  | 4A | 975  | 38  |
| Bahamas (BHS)          |        |       |        |    |      |     |
| NASSAU AIRPORT NEW     | 780730 | 25.05 | –77.47 | 1A | 1334 | 53  |
| SETTLEMENT POINT       | 994390 | 26.68 | –79.00 | 1A | 1281 | 50  |
| Bahrain (BHR)          |        |       |        |    |      |     |
| BAHRAIN (INT. AIRPORT) | 411500 | 26.27 | 50.65  | 0B | 57   | 2   |
| Barbados (BRB)         |        |       |        |    |      |     |
| GRANTLEY ADAMS         | 789540 | 13.07 | –59.48 | 0A | 1155 | 45  |
| Belarus (BLR)          |        |       |        |    |      |     |
| BARANOVICHI            | 269410 | 53.12 | 26.00  | 6A | 610  | 24  |
| BOBRUISK               | 269610 | 53.22 | 29.18  | 6A | 622  | 24  |
| BREST                  | 330080 | 52.12 | 23.68  | 5A | 601  | 24  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION                     | WMO#   | Lat    | Long   | CZ | mm   | in. |
| ------------------------------------ | ------ | ------ | ------ | -- | ---- | --- |
| MOSTAR                               | 133480 | 43.33  | 17.78  | 3A | 1632 | 64  |
| SARAJEVO/BUTMIR                      | 133530 | 43.82  | 18.33  | 5A | 993  | 39  |
| SARAJEVO-BJELAVE                     | 146540 | 43.87  | 18.43  | 5A | 921  | 36  |
| Botswana (BWA)                       |        |        |        |    |      |     |
| SERETSE KHAMA INTER                  | 682400 | –24.55 | 25.92  | 2B | 449  | 18  |
| Brazil (BRA)                         |        |        |        |    |      |     |
| ANAPOLIS (BRAZ-AFB)                  | 834190 | –16.23 | –48.97 | 2A | 1584 | 62  |
| ARACAJU (AEROPORTO)                  | 830950 | –10.98 | –37.07 | 0A | 1489 | 59  |
| BELEM (AEROPORTO)                    | 821930 | –1.38  | –48.48 | 0A | 2958 | 116 |
| BELO HORIZONTE                       | 835870 | –19.93 | –43.93 | 2A | 1477 | 58  |
| BELO HORIZONTE (AERO)                | 835830 | –19.85 | –43.95 | 2A | 1477 | 58  |
| BOA VISTA (AEROPORTO)                | 820220 | 2.83   | –60.70 | 0A | 1547 | 61  |
| BRASILIA (AEROPORTO)                 | 833780 | –15.87 | –47.93 | 2A | 1515 | 60  |
| CAMPINAS (AEROPORTO)                 | 837210 | –23.00 | –47.13 | 2A | 1354 | 53  |
| CAMPO GRANDE (AERO)                  | 836120 | –20.47 | –54.67 | 1A | 1498 | 59  |
| CARAVELAS (AEROPORTO)                | 834970 | –17.63 | –39.25 | 1A | 1472 | 58  |
| CUIABA (AEROPORTO)                   | 833620 | –15.65 | –56.10 | 0A | 1346 | 53  |
| CURITIBA (AEROPORTO)                 | 838400 | –25.52 | –49.17 | 3A | 1604 | 63  |
| EDUARDO GOMES INTL                   | 821110 | –3.03  | –60.05 | 0A | 2282 | 90  |
| FERNANDO DE NORONHA                  | 824000 | –3.85  | –32.42 | 0A | 1029 | 41  |
| FLORIANOPOLIS (AERO)                 | 838990 | –27.67 | –48.55 | 2A | 1578 | 62  |
| FORTALEZA (AEROPORTO)                | 823980 | –3.78  | –38.53 | 0A | 1628 | 64  |
| FOZ DO IGUACU (AERO)                 | 838270 | –25.52 | –54.58 | 2A | 1788 | 70  |
| GALEAO                               | 837460 | –22.82 | –43.25 | 1A | 1397 | 55  |
| GOIANIA (AEROPORTO)                  | 834240 | –16.63 | –49.22 | 1A | 1628 | 64  |
| GUARULHOS                            | 837753 | –23.43 | –46.47 | 2A | 1472 | 58  |
| LONDRINA (AEROPORTO)                 | 837680 | –23.33 | –51.13 | 2A | 1551 | 61  |
| MACAPA                               | 820980 | 0.03   | –51.05 | 0A | 2733 | 108 |
| MACEIO (AEROPORTO)                   | 829930 | –9.52  | –35.78 | 1A | 1627 | 64  |
| MANAUS (AEROPORTO)                   | 823320 | –3.15  | –59.98 | 0A | 2282 | 90  |
| NATAL AEROPORTO                      | 825990 | –5.92  | –35.25 | 0A | 1306 | 51  |
| PORTO ALEGRE (AERO)                  | 839710 | –30.00 | –51.18 | 2A | 1353 | 53  |
| PORTO VELHO (AERO)                   | 828240 | –8.77  | –63.92 | 0A | 2230 | 88  |
| RECIFE (AEROPORTO)                   | 828990 | –8.07  | –34.85 | 0A | 2353 | 93  |
| RIO BRANCO                           | 829170 | –10.00 | –67.80 | 1A | 1451 | 57  |
| RIO DE JANEIRO (AERO)                | 837550 | –22.90 | –43.17 | 1A | 1154 | 45  |
| SALVADOR (AEROPORTO)                 | 832480 | –12.90 | –38.33 | 0A | 1804 | 71  |
| SANTAREM-AEROPORTO                   | 822440 | –2.43  | –54.72 | 0A | 2312 | 91  |
| SAO LUIZ (AEROPORTO)                 | 822810 | –2.60  | –44.23 | 0A | 1982 | 78  |
| SAO PAULO (AEROPORTO)                | 837800 | –23.62 | –46.65 | 2A | 1511 | 59  |
| TERESINA (AEROPORTO)                 | 825790 | –5.05  | –42.82 | 0A | 1392 | 55  |
| UBERABA                              | 835760 | –19.78 | –47.97 | 2A | 1631 | 64  |
| VITORIA (AEROPORTO)                  | 836490 | –20.27 | –40.28 | 1A | 1289 | 51  |
| British Indian Ocean Territory (IOT) |        |        |        |    |      |     |
| DIEGO GARCIA NAF                     | 619670 | –7.30  | 72.40  | 0A | 2026 | 80  |
| Brunei (BRN)                         |        |        |        |    |      |     |
| BRUNEI AIRPORT                       | 963150 | 4.93   | 114.93 | 0A | 2922 | 115 |
| Bulgaria (BGR)                       |        |        |        |    |      |     |
| BOTEV VRAH (TOP/SOMMET)              | 156270 | 42.67  | 24.83  | 7  | 884  | 35  |
| BURGAS                               | 156550 | 42.48  | 27.48  | 4A | 588  | 23  |
| CHERNI VRAH (TOP/SOMMET)             | 156130 | 42.58  | 23.27  | 7  | 775  | 30  |
| CHIRPAN                              | 156350 | 42.20  | 25.33  | 4A | 589  | 23  |
| ELHOVO                               | 156420 | 42.18  | 26.57  | 4A | 541  | 21  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ---------------- | ------ | ----- | ------ | -- | ---- | --- |
| ANDIR            | 518480 | 37.93 | 83.65  | 5B | 21   | 1   |
| ANKANG           | 572450 | 32.72 | 109.03 | 3A | 834  | 33  |
| ANQING           | 584240 | 30.53 | 117.05 | 3A | 1370 | 54  |
| ANYANG           | 538980 | 36.05 | 114.40 | 4B | 569  | 22  |
| ARXAN            | 507270 | 47.17 | 119.93 | 8  | 451  | 18  |
| BACHU            | 517160 | 39.80 | 78.57  | 4B | 52   | 2   |
| BAILING-MIAO     | 533520 | 41.70 | 110.43 | 7  | 249  | 10  |
| BAINGOIN         | 552790 | 31.37 | 90.02  | 7  | 304  | 12  |
| BAISE            | 592110 | 23.90 | 106.60 | 2A | 1090 | 43  |
| BALGUNTAY        | 514670 | 42.67 | 86.33  | 6B | 193  | 8   |
| BAODING          | 546020 | 38.85 | 115.57 | 4B | 536  | 21  |
| BAOJI            | 570160 | 34.35 | 107.13 | 4A | 690  | 27  |
| BAOQING          | 508880 | 46.32 | 132.18 | 7  | 521  | 21  |
| BAOSHAN          | 567480 | 25.12 | 99.18  | 3A | 961  | 38  |
| BARKAM           | 561720 | 31.90 | 102.23 | 5A | 770  | 30  |
| BATANG           | 562470 | 30.00 | 99.10  | 4B | 473  | 19  |
| BAYAN MOD        | 524950 | 40.75 | 104.50 | 6B | 89   | 3   |
| BAYANBULAK       | 515420 | 43.03 | 84.15  | 8  | 265  | 10  |
| BAYTIK SHAN      | 512880 | 45.37 | 90.53  | 7  | 165  | 6   |
| BEIHAI           | 596440 | 21.48 | 109.10 | 2A | 1717 | 68  |
| BEIJING          | 545110 | 39.93 | 116.28 | 4A | 553  | 22  |
| BENGBU           | 582210 | 32.95 | 117.37 | 3A | 904  | 36  |
| BENXI            | 543460 | 41.32 | 123.78 | 6A | 812  | 32  |
| BIJIE            | 577070 | 27.30 | 105.23 | 4A | 882  | 35  |
| BINHAI           | 545273 | 39.12 | 117.33 | 4A | 556  | 22  |
| BOXIAN           | 581020 | 33.88 | 115.77 | 4A | 802  | 32  |
| BUGT             | 506320 | 48.77 | 121.92 | 7  | 479  | 19  |
| BUGT             | 542260 | 42.33 | 120.70 | 6B | 420  | 17  |
| CANGZHOU         | 546160 | 38.33 | 116.83 | 4A | 613  | 24  |
| CHANG DAO        | 547510 | 37.93 | 120.72 | 4A | 586  | 23  |
| CHANGBAI         | 543860 | 41.35 | 128.17 | 7  | 692  | 27  |
| CHANGCHUN        | 541610 | 43.90 | 125.22 | 6A | 580  | 23  |
| CHANGDE          | 576620 | 29.05 | 111.68 | 3A | 1303 | 51  |
| CHANGLING        | 540490 | 44.25 | 123.97 | 6A | 457  | 18  |
| CHANGSHA         | 576870 | 28.23 | 112.87 | 3A | 1426 | 56  |
| CHANGTING        | 589110 | 25.85 | 116.37 | 3A | 1734 | 68  |
| CHAOYANG         | 543240 | 41.55 | 120.45 | 5A | 478  | 19  |
| CHENGDE          | 544230 | 40.98 | 117.95 | 5A | 521  | 21  |
| CHENGDU          | 562940 | 30.67 | 104.02 | 3A | 921  | 36  |
| CHENGSHANTOU     | 547760 | 37.40 | 122.68 | 4A | 751  | 30  |
| CHENZHOU         | 579720 | 25.80 | 113.03 | 2A | 1487 | 59  |
| CHIFENG          | 542180 | 42.27 | 118.97 | 6B | 354  | 14  |
| CHONGQING        | 575160 | 29.58 | 106.47 | 3A | 1101 | 43  |
| CHUXIONG         | 567680 | 25.02 | 101.52 | 3A | 788  | 31  |
| GUANGZHOU        | 592870 | 23.17 | 113.33 | 2A | 1726 | 68  |
| DA XIAN          | 573280 | 31.20 | 107.50 | 3A | 1208 | 48  |
| DACHEN DAO       | 586660 | 28.45 | 121.88 | 3A | 1325 | 52  |
| DALI             | 567510 | 25.70 | 100.18 | 3C | 1055 | 42  |
| DALIAN           | 546620 | 38.90 | 121.63 | 5A | 633  | 25  |
| DANDONG          | 544970 | 40.05 | 124.33 | 5A | 969  | 38  |
| DANXIAN          | 598450 | 19.52 | 109.58 | 1A | 1803 | 71  |
| DAOCHENG         | 563570 | 29.05 | 100.30 | 6A | 623  | 25  |
| DA-QAIDAM        | 527130 | 37.85 | 95.37  | 7  | 86   | 3   |
| DARLAG           | 560460 | 33.75 | 99.65  | 7  | 546  | 22  |
| HAIYANG          | 548630 | 36.77 | 121.17 | 4A | 778  | 31  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION    | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ------------------- | ------ | ----- | ------ | -- | ---- | --- |
| HAIYANG DAO         | 545870 | 39.05 | 123.22 | 4A | 788  | 31  |
| HALIUT              | 533360 | 41.57 | 108.52 | 6B | 200  | 8   |
| HAMI                | 522030 | 42.82 | 93.52  | 5B | 36   | 1   |
| HANGZHOU            | 584570 | 30.23 | 120.17 | 3A | 1380 | 54  |
| HANZHONG            | 571270 | 33.07 | 107.03 | 4A | 900  | 35  |
| HARBIN              | 509530 | 45.75 | 126.77 | 7  | 527  | 21  |
| HECHI               | 590230 | 24.70 | 108.05 | 2A | 1471 | 58  |
| HEFEI               | 583210 | 31.87 | 117.23 | 3A | 984  | 39  |
| HENAN               | 560650 | 34.73 | 101.60 | 7  | 597  | 24  |
| HEQU                | 535640 | 39.38 | 111.15 | 5B | 418  | 16  |
| HEYUAN              | 592930 | 23.80 | 114.73 | 2A | 1922 | 76  |
| HEZE/CAOZHOU        | 549060 | 35.25 | 115.43 | 4A | 646  | 25  |
| HEZUO               | 560800 | 35.00 | 102.90 | 7  | 549  | 22  |
| HOBOKSAR            | 511560 | 46.78 | 85.72  | 7  | 136  | 5   |
| HOHHOT              | 534630 | 40.82 | 111.68 | 6B | 400  | 16  |
| HONG KONG INTERNATI | 450070 | 22.32 | 113.92 | 1A | 1894 | 75  |
| HONG KONG OBSERVATO | 450050 | 22.30 | 114.17 | 2A | 2225 | 88  |
| HOTAN               | 518280 | 37.13 | 79.93  | 4B | 35   | 1   |
| HUA SHAN            | 570460 | 34.48 | 110.08 | 6A | 875  | 34  |
| HUADE               | 533910 | 41.90 | 114.00 | 7  | 319  | 13  |
| HUADIAN             | 542730 | 42.98 | 126.75 | 7  | 743  | 29  |
| HUAILAI             | 544050 | 40.40 | 115.50 | 5B | 387  | 15  |
| HUAJIALING          | 529960 | 35.38 | 105.00 | 7  | 513  | 20  |
| HUANG SHAN          | 584370 | 30.13 | 118.15 | 5A | 2317 | 91  |
| HUILI               | 566710 | 26.65 | 102.25 | 3C | 1134 | 45  |
| HUIMIN              | 547250 | 37.50 | 117.53 | 4A | 585  | 23  |
| HUIZE               | 566840 | 26.42 | 103.28 | 3A | 776  | 31  |
| HULIN               | 509830 | 45.77 | 132.97 | 7  | 556  | 22  |
| HUMA                | 503530 | 51.72 | 126.65 | 7  | 467  | 18  |
| HUOSHAN             | 583140 | 31.40 | 116.33 | 3A | 1339 | 53  |
| JARTAI              | 535020 | 39.78 | 105.75 | 5B | 103  | 4   |
| JARUD QI            | 540260 | 44.57 | 120.90 | 6B | 386  | 15  |
| JIAN                | 543770 | 41.10 | 126.15 | 2A | 942  | 37  |
| JIAN                | 577990 | 27.12 | 114.97 | 6A | 1477 | 58  |
| JIANGCHENG          | 569770 | 22.62 | 101.82 | 2A | 2229 | 88  |
| JIANGLING           | 574760 | 30.33 | 112.18 | 3A | 1083 | 43  |
| JIEXIU              | 538630 | 37.03 | 111.92 | 5B | 498  | 20  |
| JINAN               | 548230 | 36.60 | 117.05 | 4A | 733  | 29  |
| JINGDEZHEN          | 585270 | 29.30 | 117.20 | 3A | 1694 | 67  |
| JINGHE              | 513340 | 44.62 | 82.90  | 6B | 96   | 4   |
| JINGHONG            | 569590 | 22.00 | 100.78 | 1A | 1173 | 46  |
| JINING              | 534800 | 41.03 | 113.07 | 7  | 361  | 14  |
| JINZHOU             | 543370 | 41.13 | 121.12 | 5A | 581  | 23  |
| JIULONG             | 564620 | 29.00 | 101.50 | 5A | 907  | 36  |
| JIUQUAN             | 525330 | 39.77 | 98.48  | 5B | 85   | 3   |
| JIUXIAN SHAN        | 589310 | 25.72 | 118.10 | 4A | 1720 | 68  |
| JIXI                | 509780 | 45.28 | 130.95 | 7  | 546  | 21  |
| JURH                | 532760 | 42.40 | 112.90 | 6B | 213  | 8   |
| KABA HE             | 510530 | 48.05 | 86.35  | 6B | 176  | 7   |
| KANGDING            | 563740 | 30.05 | 101.97 | 5A | 801  | 32  |
| KARAMAY             | 512430 | 45.60 | 84.85  | 6B | 104  | 4   |
| KASHI               | 517090 | 39.47 | 75.98  | 4B | 62   | 2   |
| KESHAN              | 506580 | 48.05 | 125.88 | 7  | 486  | 19  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION  | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ----------------- | ------ | ----- | ------ | -- | ---- | --- |
| MOHE              | 501360 | 52.13 | 122.52 | 8  | 414  | 16  |
| MUDANJIANG        | 540940 | 44.57 | 129.60 | 7  | 535  | 21  |
| NAGQU             | 552990 | 31.48 | 92.07  | 7  | 424  | 17  |
| NANCHANG          | 586060 | 28.60 | 115.92 | 3A | 1523 | 60  |
| NANCHENG          | 587150 | 27.58 | 116.65 | 3A | 1649 | 65  |
| NANCHONG          | 574110 | 30.80 | 106.08 | 3A | 1026 | 40  |
| NANJING           | 582380 | 32.00 | 118.80 | 3A | 1031 | 41  |
| NANNING           | 594310 | 22.82 | 108.35 | 2A | 1294 | 51  |
| NANPING           | 588340 | 26.63 | 118.00 | 2A | 1655 | 65  |
| NANYANG           | 571780 | 33.03 | 112.58 | 4A | 788  | 31  |
| NANYUE            | 577760 | 27.30 | 112.70 | 4A | 2004 | 79  |
| NAPO              | 592090 | 23.30 | 105.95 | 2A | 1407 | 55  |
| NARAN BULAG       | 530830 | 44.62 | 114.15 | 7  | 222  | 9   |
| NEIJIANG          | 575040 | 29.58 | 105.05 | 3A | 1058 | 42  |
| NENJIANG          | 505570 | 49.17 | 125.23 | 7  | 481  | 19  |
| NYINGCHI          | 563120 | 29.57 | 94.47  | 5A | 660  | 26  |
| OTOG QI           | 535290 | 39.10 | 107.98 | 6B | 262  | 10  |
| PAGRI             | 557730 | 27.73 | 89.08  | 7  | 415  | 16  |
| PINGLIANG         | 539150 | 35.55 | 106.67 | 5A | 518  | 20  |
| PINGTAN           | 589440 | 25.52 | 119.78 | 2A | 1192 | 47  |
| PINGWU            | 561930 | 32.42 | 104.52 | 3A | 837  | 33  |
| PISHAN            | 518180 | 37.62 | 78.28  | 4B | 50   | 2   |
| POTOU             | 546180 | 38.08 | 116.55 | 4B | 554  | 22  |
| PUCHENG           | 587310 | 27.92 | 118.53 | 3A | 1687 | 66  |
| QAMDO             | 561370 | 31.15 | 97.17  | 5A | 473  | 19  |
| QIAN GORLOS       | 509490 | 45.08 | 124.87 | 6A | 438  | 17  |
| QIEMO/QARQAN      | 518550 | 38.15 | 85.55  | 5B | 23   | 1   |
| QINGDAO           | 548570 | 36.07 | 120.33 | 4A | 730  | 29  |
| QINGJIANG         | 581440 | 33.60 | 119.03 | 4A | 919  | 36  |
| QINGLONG          | 544360 | 40.40 | 118.95 | 5A | 715  | 28  |
| QINGYUAN          | 542590 | 42.10 | 124.95 | 6A | 811  | 32  |
| QINZHOU           | 596320 | 21.95 | 108.62 | 2A | 2136 | 84  |
| QIONGHAI          | 598550 | 19.23 | 110.47 | 1A | 1999 | 79  |
| QIQIHAR           | 507450 | 47.38 | 123.92 | 7  | 430  | 17  |
| QITAI             | 513790 | 44.02 | 89.57  | 6B | 175  | 7   |
| QIXIAN SHAN       | 587260 | 27.95 | 117.83 | 4A | 2021 | 80  |
| QU XIAN           | 586330 | 28.97 | 118.87 | 3A | 1630 | 64  |
| QUMARLEB          | 560210 | 34.13 | 95.78  | 8  | 407  | 16  |
| RIZHAO            | 549450 | 35.43 | 119.53 | 4A | 891  | 35  |
| RONGJIANG         | 579320 | 25.97 | 108.53 | 3A | 1177 | 46  |
| RUILI             | 568380 | 24.02 | 97.83  | 2A | 1400 | 55  |
| RUOERGAI          | 560790 | 33.58 | 102.97 | 7  | 661  | 26  |
| RUOQIANG          | 517770 | 39.03 | 88.17  | 5B | 25   | 1   |
| SANGZHI           | 575540 | 29.40 | 110.17 | 3A | 1392 | 55  |
| SANHU DAO         | 599850 | 16.53 | 111.62 | 0A | 1321 | 52  |
| SANSUI            | 578320 | 26.97 | 108.67 | 3A | 1112 | 44  |
| SERTAR            | 561520 | 32.28 | 100.33 | 7  | 649  | 26  |
| SHACHE            | 518110 | 38.43 | 77.27  | 4B | 47   | 2   |
| SHANGCHUAN DAO    | 596730 | 21.73 | 112.77 | 2A | 2159 | 85  |
| SHANGHAI          | 583620 | 31.40 | 121.47 | 3A | 1130 | 45  |
| SHANGHAI/HONGQIAO | 583670 | 31.17 | 121.43 | 3A | 1125 | 44  |
| SHANGZHI          | 509680 | 45.22 | 127.97 | 7  | 666  | 26  |
| SHANTOU           | 593160 | 23.40 | 116.68 | 2A | 1579 | 62  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ---------------- | ------ | ----- | ------ | -- | ---- | --- |
| WUHAN            | 574940 | 30.62 | 114.13 | 3A | 1218 | 48  |
| WUHU             | 583380 | 31.33 | 118.35 | 3A | 1161 | 46  |
| WUSHAOLING       | 527870 | 37.20 | 102.87 | 7  | 390  | 15  |
| WUTAI SHAN       | 535880 | 38.95 | 113.52 | 8  | 815  | 32  |
| WUYISHAN         | 587300 | 27.77 | 118.03 | 3A | 1905 | 75  |
| WUZHOU           | 592650 | 23.48 | 111.30 | 2A | 1487 | 59  |
| XAINZA           | 554720 | 30.95 | 88.63  | 7  | 285  | 11  |
| XI UJIMQIN QI    | 540120 | 44.58 | 117.60 | 7  | 333  | 13  |
| XIAMEN           | 591340 | 24.48 | 118.08 | 2A | 1185 | 47  |
| XIAN             | 570360 | 34.30 | 108.93 | 4B | 562  | 22  |
| XIAOERGOU        | 505480 | 49.20 | 123.72 | 7  | 490  | 19  |
| XICHANG          | 565710 | 27.90 | 102.27 | 3A | 968  | 38  |
| XIFENGZHEN       | 539230 | 35.73 | 107.63 | 5A | 569  | 22  |
| XIGAZE           | 555780 | 29.25 | 88.88  | 6C | 432  | 17  |
| XIHUA            | 571930 | 33.78 | 114.52 | 4A | 745  | 29  |
| XILIN HOT        | 541020 | 43.95 | 116.12 | 7  | 277  | 11  |
| XIN BARAG YOUQI  | 506030 | 48.67 | 116.82 | 7  | 250  | 10  |
| XINGREN          | 579020 | 25.43 | 105.18 | 3A | 1332 | 52  |
| XINGTAI          | 537980 | 37.07 | 114.50 | 4B | 527  | 21  |
| XINING           | 528660 | 36.62 | 101.77 | 6B | 371  | 15  |
| XINXIAN          | 548080 | 36.23 | 115.67 | 4A | 579  | 23  |
| XINYANG          | 572970 | 32.13 | 114.05 | 3A | 1115 | 44  |
| XINYI            | 594560 | 22.35 | 110.93 | 2A | 1781 | 70  |
| XISHA DAO        | 599810 | 16.83 | 112.33 | 0A | 1496 | 59  |
| XIUSHUI          | 575980 | 29.03 | 114.58 | 3A | 1538 | 61  |
| XUNWU            | 591020 | 24.95 | 115.65 | 2A | 1651 | 65  |
| XUZHOU           | 580270 | 34.28 | 117.15 | 4A | 828  | 33  |
| YAAN             | 562870 | 29.98 | 103.00 | 3A | 1724 | 68  |
| YAN AN           | 538450 | 36.60 | 109.50 | 5A | 561  | 22  |
| YANCHI           | 537230 | 37.80 | 107.38 | 5B | 278  | 11  |
| YANGCHENG        | 539750 | 35.48 | 112.40 | 4A | 616  | 24  |
| YANGJIANG        | 596630 | 21.87 | 111.97 | 2A | 2276 | 90  |
| YANJI            | 542920 | 42.87 | 129.50 | 6A | 514  | 20  |
| YANZHOU          | 549160 | 35.57 | 116.85 | 4A | 689  | 27  |
| YAXIAN           | 599480 | 18.23 | 109.52 | 0A | 1248 | 49  |
| YIBIN            | 564920 | 28.80 | 104.60 | 3A | 1147 | 45  |
| YICHANG          | 574610 | 30.70 | 111.30 | 3A | 1178 | 46  |
| YICHUN           | 507740 | 47.72 | 128.90 | 7  | 643  | 25  |
| YICHUN           | 577930 | 27.80 | 114.38 | 3A | 1602 | 63  |
| YINCHUAN         | 536140 | 38.47 | 106.20 | 5B | 196  | 8   |
| YINGKOU          | 544710 | 40.67 | 122.20 | 5A | 675  | 27  |
| YINING           | 514310 | 43.95 | 81.33  | 5B | 262  | 10  |
| YIWU             | 521180 | 43.27 | 94.70  | 7  | 90   | 4   |
| YIYUAN           | 548360 | 36.18 | 118.15 | 4A | 701  | 28  |
| YONGAN           | 589210 | 25.97 | 117.35 | 2A | 1566 | 62  |
| YOUYANG          | 576330 | 28.83 | 108.77 | 3A | 1360 | 54  |
| YU XIAN          | 535930 | 39.83 | 114.57 | 6B | 408  | 16  |
| YUANJIANG        | 569660 | 23.60 | 101.98 | 1A | 782  | 31  |
| YUANLING         | 576550 | 28.47 | 110.40 | 3A | 1422 | 56  |
| YUANMOU          | 567630 | 25.73 | 101.87 | 2B | 619  | 24  |
| YUANPING         | 536730 | 38.75 | 112.70 | 5B | 424  | 17  |
| YUEYANG          | 575840 | 29.38 | 113.08 | 3A | 1264 | 50  |
| YULIN            | 536460 | 38.23 | 109.70 | 5B | 402  | 16  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION     | WMO#   | Lat   | Long   | CZ | mm   | in. |
| -------------------- | ------ | ----- | ------ | -- | ---- | --- |
| Cuba (CUB)           | 782240 | 22.98 | –82.40 | 1A | 1536 | 60  |
| AEROPUERTO JOSE MAR  | 782550 | 21.42 | –77.85 | 1A | 1386 | 55  |
| GUANTANAMO BAY NAS   | 783670 | 19.90 | –75.22 | 0B | 567  | 22  |
| SANTIAGO DE CUBA     | 782640 | 19.97 | –75.85 | 1A | 1124 | 44  |
| VARADERO/MT          | 782290 | 23.02 | –81.43 | 1A | 1428 | 56  |
| Curaçao (CUW)        | 789880 | 12.20 | –68.97 | 0B | 551  | 22  |
| HATO ARPT (CIV/MIL)  | 176010 | 34.58 | 32.98  | 3A | 591  | 23  |
| LARNACA AIRPORT      | 176090 | 34.88 | 33.63  | 3B | 330  | 13  |
| PAPHOS AIRPORT       | 176000 | 34.72 | 32.48  | 3A | 480  | 19  |
| Czech Republic (CZE) | 117230 | 49.15 | 16.70  | 5A | 497  | 20  |
| BRNO/TURANY          | 116240 | 49.93 | 15.38  | 5A | 578  | 23  |
| CASLAV               | 116240 | 49.93 | 15.38  | 5A | 578  | 23  |
| CERVENA              | 117660 | 49.77 | 17.55  | 6A | 685  | 27  |
| CESKE BUDEJOVICE     | 115410 | 48.95 | 14.43  | 5A | 648  | 26  |
| CHEB                 | 114060 | 50.08 | 12.40  | 5A | 564  | 22  |
| CHURANOV             | 114570 | 49.07 | 13.62  | 6A | 983  | 39  |
| DOKSANY              | 115090 | 50.47 | 14.17  | 5A | 496  | 20  |
| DUKOVANY             | 116930 | 49.10 | 16.13  | 5A | 505  | 20  |
| HOLESOV              | 117740 | 49.32 | 17.57  | 5A | 649  | 26  |
| HRADEC KRALOVE       | 116480 | 50.25 | 15.85  | 5A | 609  | 24  |
| KARLOVY VARY         | 114140 | 50.20 | 12.92  | 6A | 641  | 25  |
| KOCELOVICE           | 114870 | 49.47 | 13.83  | 5A | 611  | 24  |
| KOSTELNI MYSLOVA     | 116360 | 49.18 | 15.47  | 6A | 639  | 25  |
| KRESIN-KRAMOLIN      | 116280 | 49.58 | 15.08  | 5A | 650  | 26  |
| KUCHAROVICE          | 116980 | 48.88 | 16.08  | 5A | 492  | 19  |
| LIBEREC              | 116030 | 50.77 | 15.02  | 5A | 917  | 36  |
| LUKA                 | 117100 | 49.65 | 16.95  | 5A | 617  | 24  |
| LYSA HORA            | 117870 | 49.55 | 18.45  | 7  | 1004 | 40  |
| MARIANSKE LAZNE      | 114180 | 49.92 | 12.72  | 6A | 706  | 28  |
| MILESOVKA            | 114640 | 50.55 | 13.93  | 6A | 686  | 27  |
| NAMEST NAD OSLAV     | 116920 | 49.17 | 16.12  | 5A | 505  | 20  |
| OSTRAVA/MOSNOV       | 117820 | 49.68 | 18.12  | 5A | 864  | 34  |
| PARDUBICE            | 116520 | 50.02 | 15.73  | 5A | 584  | 23  |
| PEC POD SNEZKOU      | 116430 | 50.67 | 15.75  | 6A | 897  | 35  |
| PLZEN LINE           | 114480 | 49.68 | 13.27  | 5A | 565  | 22  |
| PRADED MOUNTAIN      | 117350 | 50.07 | 17.23  | 7  | 946  | 37  |
| PRAHA/RUZYNE         | 115180 | 50.10 | 14.25  | 5A | 482  | 19  |
| PRAHA-KBELY          | 115670 | 50.12 | 14.53  | 5A | 548  | 22  |
| PRAHA-LIBUS          | 115200 | 50.02 | 14.45  | 5A | 497  | 20  |
| PREROV               | 117480 | 49.42 | 17.40  | 5A | 605  | 24  |
| PRIBYSLAV            | 116590 | 49.58 | 15.77  | 6A | 701  | 28  |
| PRIMDA               | 114230 | 49.67 | 12.67  | 6A | 814  | 32  |
| SVRATOUCH            | 116830 | 49.73 | 16.03  | 6A | 722  | 28  |
| TEMELIN              | 115380 | 49.20 | 14.33  | 5A | 600  | 24  |
| TUSIMICE             | 114380 | 50.38 | 13.33  | 5A | 650  | 26  |
| USTI NAD LABEM       | 115020 | 50.68 | 14.03  | 5A | 603  | 24  |
| USTI NAD ORLICI      | 116790 | 49.98 | 16.43  | 5A | 734  | 29  |
| Denmark (DNK)        | 060300 | 57.10 | 9.85   | 5A | 607  | 24  |
| AALBORG              | 061040 | 55.73 | 9.17   | 5A | 888  | 35  |
| BILLUND              | 061040 | 55.73 | 9.17   | 5A | 888  | 35  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION                  | WMO#   | Lat    | Long    | CZ | mm   | in. |
| --------------------------------- | ------ | ------ | ------- | -- | ---- | --- |
| PORT SAID/EL GAMIL                | 623320 | 31.28  | 32.23   | 2B | 67   | 3   |
| SIWA                              | 624170 | 29.20  | 25.32   | 2B | 12   | 0   |
| Estonia (EST)                     |        |        |         |    |      |     |
| KUNDA                             | 260450 | 59.52  | 26.53   | 6A | 564  | 22  |
| KURESSAARE                        | 262150 | 58.23  | 22.50   | 6A | 621  | 24  |
| NARVA                             | 260580 | 59.37  | 28.12   | 6A | 640  | 25  |
| PJARNU                            | 262310 | 58.37  | 24.50   | 6A | 657  | 26  |
| RISTNA                            | 261150 | 58.92  | 22.07   | 6A | 880  | 35  |
| TALLINN                           | 260380 | 59.47  | 24.82   | 6A | 654  | 26  |
| TARTU                             | 262420 | 58.30  | 26.73   | 6A | 586  | 23  |
| TURI                              | 261350 | 58.82  | 25.42   | 6A | 717  | 28  |
| VALKE-MAARJA                      | 261410 | 59.13  | 26.23   | 6A | 658  | 26  |
| Falkland Islands (Malvinas) (FLK) |        |        |         |    |      |     |
| MOUNT PLEASANT AIRP               | 888890 | –51.82 | –58.45  | 6A | 601  | 24  |
| Faroe Islands (FRO)               |        |        |         |    |      |     |
| AKRABERG                          | 060090 | 61.40  | –6.67   | 6A | 1606 | 63  |
| TORSHAVN                          | 060110 | 62.02  | –6.77   | 6A | 1411 | 56  |
| Fiji (FJI)                        |        |        |         |    |      |     |
| LAKEBA AWS                        | 916910 | –18.23 | –178.80 | 1A | 1482 | 58  |
| MATUKU AWS                        | 916970 | –19.13 | 179.75  | 1A | 1639 | 65  |
| NADI AIRPORT                      | 916800 | –17.75 | 177.45  | 1A | 1850 | 73  |
| NAUSORI                           | 916830 | –18.05 | 178.57  | 1A | 2866 | 113 |
| ONO-I-LAU AWS                     | 916990 | –20.67 | –178.72 | 1A | 1740 | 69  |
| ROTUMA                            | 916500 | –12.50 | 177.05  | 0A | 3504 | 138 |
| UDU POINT AWS                     | 916520 | –16.13 | –179.98 | 0A | 2433 | 96  |
| VIWA AWS                          | 916700 | –17.15 | 176.90  | 0A | 1763 | 69  |
| VUNISEA                           | 916930 | –19.05 | 178.17  | 1A | 1712 | 67  |
| YASAWA-I-RARA AWS                 | 916600 | –16.70 | 177.58  | 0A | 1854 | 73  |
| Finland (FIN)                     |        |        |         |    |      |     |
| AHTARI                            | 029240 | 62.53  | 24.02   | 7  | 627  | 25  |
| BAGASKAR                          | 029840 | 59.93  | 24.02   | 6A | 547  | 22  |
| HALLI                             | 029450 | 61.85  | 24.80   | 7  | 657  | 26  |
| HELSINKI-VANTAA                   | 029740 | 60.32  | 24.97   | 6A | 658  | 26  |
| ILOMANTSI                         | 029190 | 62.68  | 30.95   | 7  | 685  | 27  |
| ISOSAARI                          | 029880 | 60.10  | 25.07   | 6A | 654  | 26  |
| IVALO                             | 028070 | 68.62  | 27.42   | 7  | 393  | 15  |
| JOENSUU                           | 029290 | 62.67  | 29.63   | 7  | 627  | 25  |
| JOKIOINEN                         | 029630 | 60.82  | 23.50   | 7  | 597  | 23  |
| JOMALA                            | 029710 | 60.15  | 19.87   | 6A | 530  | 21  |
| JYVASKYLA                         | 029350 | 62.40  | 25.68   | 7  | 636  | 25  |
| KAJAANI                           | 028970 | 64.28  | 27.68   | 7  | 559  | 22  |
| KAUHAVA                           | 029130 | 63.10  | 23.03   | 7  | 540  | 21  |
| KEMI                              | 028640 | 65.78  | 24.58   | 7  | 563  | 22  |
| KEVO                              | 028050 | 69.75  | 27.03   | 8  | 416  | 16  |
| KRUUNUPYY                         | 029030 | 63.72  | 23.15   | 7  | 553  | 22  |
| KUMLINGE ISLAND                   | 029900 | 60.30  | 20.75   | 6A | 792  | 31  |
| KUOPIO                            | 029170 | 63.02  | 27.80   | 7  | 677  | 27  |
| KUUSAMO                           | 028690 | 65.97  | 29.18   | 7  | 598  | 24  |
| KUUSKAJASKARI                     | 029610 | 61.13  | 21.37   | 6A | 607  | 24  |
| LAHTI                             | 029650 | 60.97  | 25.63   | 7  | 636  | 25  |
| LAPPEENRANTA                      | 029580 | 61.05  | 28.20   | 7  | 645  | 25  |
| MARIEHAMN/ALAND ISL               | 029700 | 60.12  | 19.90   | 6A | 530  | 21  |
| MASSKAR                           | 029010 | 63.73  | 22.58   | 7  | 531  | 21  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION    | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ------------------- | ------ | ----- | ------ | -- | ---- | --- |
| CALVI               | 077540 | 42.53 | 8.80   | 3A | 672  | 26  |
| CAP BEAR            | 077490 | 42.52 | 3.13   | 3A | 595  | 23  |
| CAP CEPET           | 076610 | 43.08 | 5.93   | 3A | 727  | 29  |
| CAP CORSE           | 077850 | 43.00 | 9.35   | 3A | 705  | 28  |
| CAP COURONNE        | 076530 | 43.33 | 5.05   | 3A | 514  | 20  |
| CAP DE LA HEVE      | 070280 | 49.50 | 0.07   | 4A | 796  | 31  |
| CAP FERRET          | 075000 | 44.63 | –1.25  | 3A | 904  | 36  |
| CAP PERTUSATO       | 077700 | 41.37 | 9.17   | 3A | 616  | 24  |
| CAP POMEGUES        | 076520 | 43.27 | 5.30   | 3A | 566  | 22  |
| CAPE FERRAT         | 076950 | 43.68 | 7.33   | 3A | 904  | 36  |
| CAPE SAGRO          | 077910 | 42.80 | 9.48   | 3A | 705  | 28  |
| CARCASSONNE         | 076350 | 43.22 | 2.32   | 3A | 728  | 29  |
| CARPENTRAS          | 075860 | 44.08 | 5.05   | 3A | 749  | 30  |
| CAZAUX              | 075020 | 44.53 | –1.13  | 4A | 904  | 36  |
| CHAMBERY/AIX-LES-BA | 074910 | 45.63 | 5.87   | 4A | 1218 | 48  |
| CHARLEVILLE         | 070750 | 49.78 | 4.63   | 5A | 1013 | 40  |
| CHARTRES            | 071430 | 48.47 | 1.50   | 4A | 611  | 24  |
| CHASSIRON           | 073140 | 46.05 | –1.42  | 3A | 730  | 29  |
| CHATEAUROUX/DEOLS   | 073540 | 46.85 | 1.72   | 4A | 774  | 30  |
| CLERMONT-FERRAND    | 074600 | 45.78 | 3.17   | 4A | 595  | 23  |
| COGNAC              | 074120 | 45.67 | –0.32  | 4A | 852  | 34  |
| DIEPPE              | 070400 | 49.93 | 1.10   | 4A | 854  | 34  |
| DIJON               | 072800 | 47.27 | 5.08   | 4A | 747  | 29  |
| DINARD              | 071250 | 48.58 | –2.07  | 4A | 685  | 27  |
| DUNKERQUE           | 070100 | 51.05 | 2.33   | 4A | 685  | 27  |
| EMBRUN              | 075910 | 44.57 | 6.50   | 5A | 844  | 33  |
| EVREUX/FAUVILLE FAF | 070380 | 49.02 | 1.22   | 4A | 685  | 27  |
| FIGARI              | 077800 | 41.50 | 9.10   | 3A | 616  | 24  |
| GOURDON             | 075350 | 44.75 | 1.40   | 4A | 871  | 34  |
| GRENOBLE-ST-GEOIRS  | 074860 | 45.37 | 5.33   | 4A | 991  | 39  |
| GROUIN DE CANCALE   | 071270 | 48.72 | –1.85  | 4A | 688  | 27  |
| HYERES              | 076670 | 43.10 | 6.15   | 3A | 745  | 29  |
| ILE ROUSSE          | 077530 | 42.63 | 8.92   | 3A | 672  | 26  |
| ISTRES              | 076470 | 43.52 | 4.92   | 3A | 623  | 25  |
| L IIE D YEU         | 073000 | 46.70 | –2.33  | 4A | 796  | 31  |
| LA CHIAPPA          | 077680 | 41.60 | 9.37   | 3A | 746  | 29  |
| LA ROCHELLE         | 073150 | 46.15 | –1.15  | 4A | 758  | 30  |
| LA ROCHE-SUR-YON    | 073060 | 46.70 | –1.38  | 4A | 856  | 34  |
| LANGRES             | 072830 | 47.85 | 5.33   | 5A | 849  | 33  |
| LE BOURGET          | 071500 | 48.97 | 2.43   | 4A | 647  | 25  |
| LE LUC              | 076750 | 43.38 | 6.38   | 3A | 907  | 36  |
| LE MANS             | 072350 | 47.93 | 0.20   | 4A | 682  | 27  |
| LE PUY              | 074710 | 45.08 | 3.77   | 5A | 769  | 30  |
| LE RAIZET/GUADELOUP | 788970 | 16.27 | –61.60 | 0A | 1475 | 58  |
| LILLE LESQUI        | 070150 | 50.57 | 3.10   | 4A | 698  | 27  |
| LIMOGES             | 074340 | 45.87 | 1.18   | 4A | 1013 | 40  |
| LONS-LE-SAUNIER     | 073900 | 46.68 | 5.52   | 4A | 1368 | 54  |
| LORIENT LAN BIHOUE  | 072050 | 47.77 | –3.45  | 4A | 867  | 34  |
| LUXEUIL             | 072920 | 47.80 | 6.38   | 5A | 1155 | 45  |
| LYON-BRON           | 074800 | 45.72 | 4.93   | 4A | 808  | 32  |
| LYON-SATOLAS        | 074810 | 45.73 | 5.08   | 4A | 927  | 37  |
| MACON               | 073850 | 46.30 | 4.80   | 4A | 847  | 33  |
| MARIGNANE           | 076500 | 43.45 | 5.23   | 3A | 514  | 20  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION                  | WMO#   | Lat    | Long    | CZ | mm   | in. |
| --------------------------------- | ------ | ------ | ------- | -- | ---- | --- |
| TREMUSON-ST-BRIEUC                | 071200 | 48.53  | –2.85   | 4A | 764  | 30  |
| TROYES BARBEREY                   | 071680 | 48.33  | 4.02    | 4A | 695  | 27  |
| VANNES/SENE                       | 072100 | 47.60  | –2.72   | 4A | 840  | 33  |
| VICHY                             | 073740 | 46.17  | 3.40    | 4A | 763  | 30  |
| VILLACOUBLAY                      | 071470 | 48.77  | 2.20    | 4A | 644  | 25  |
| French Guiana (GUF)               |        |        |         |    |      |     |
| ROCHAMBEAU                        | 814050 | 4.83   | –52.37  | 0A | 3614 | 142 |
| French Polynesia (PYF)            |        |        |         |    |      |     |
| ATUONA                            | 919250 | –9.80  | –139.03 | 0A | 1311 | 52  |
| BORA-BORA                         | 919290 | –16.43 | –151.75 | 0A | 2036 | 80  |
| HAO                               | 919440 | –18.07 | –140.95 | 0A | 1428 | 56  |
| MURUROA                           | 919520 | –21.82 | –138.80 | 1A | 1610 | 63  |
| RAPA                              | 919580 | –27.62 | –144.33 | 2A | 2672 | 105 |
| RIKITEA                           | 919480 | –23.13 | –134.97 | 2A | 1783 | 70  |
| TAHITI-FAAA                       | 919380 | –17.55 | –149.62 | 0A | 1685 | 66  |
| TAKAROA                           | 919430 | –14.48 | –145.03 | 0A | 1529 | 60  |
| TUBUAI                            | 919540 | –23.35 | –149.48 | 2A | 1880 | 74  |
| French Southern Territories (ATF) |        |        |         |    |      |     |
| PORT-AUX-FRANCAIS                 | 619980 | –49.30 | 70.20   | 6A | 1132 | 45  |
| Gabon (GAB)                       |        |        |         |    |      |     |
| LIBREVILLE                        | 645000 | 0.45   | 9.42    | 0A | 2769 | 109 |
| Gambia (GMB)                      |        |        |         |    |      |     |
| BANJUL/YUNDUM                     | 617010 | 13.20  | –16.63  | 0A | 1162 | 46  |
| Georgia (GEO)                     |        |        |         |    |      |     |
| BATUMI                            | 374840 | 41.62  | 41.60   | 3A | 2575 | 101 |
| KUTAISI                           | 373950 | 42.27  | 42.63   | 3A | 1599 | 63  |
| PASANAURI                         | 374320 | 42.35  | 44.70   | 5A | 1507 | 59  |
| SUHUMI                            | 372600 | 42.87  | 41.13   | 4A | 1532 | 60  |
| TBILISI                           | 375490 | 41.68  | 44.95   | 4A | 480  | 19  |
| Germany (DEU)                     |        |        |         |    |      |     |
| AACHEN                            | 105010 | 50.78  | 6.10    | 5A | 789  | 31  |
| AHLHORN(GAFB)                     | 102180 | 52.88  | 8.23    | 5A | 744  | 29  |
| ANGERMUENDE                       | 102910 | 53.03  | 14.00   | 5A | 522  | 21  |
| ARKONA (CAPE)                     | 090910 | 54.68  | 13.43   | 5A | 529  | 21  |
| ARTERN                            | 104600 | 51.38  | 11.30   | 5A | 546  | 21  |
| AUGSBERG/MULHAUSEN                | 108520 | 48.43  | 10.93   | 5A | 810  | 32  |
| BERGEN                            | 102380 | 52.82  | 9.93    | 5A | 766  | 30  |
| BERLIN/DAHLEM                     | 103810 | 52.47  | 13.30   | 5A | 581  | 23  |
| BERLIN/SCHONEFELD                 | 093850 | 52.38  | 13.52   | 5A | 563  | 22  |
| BERLIN/TEGEL (FAFB)               | 103820 | 52.57  | 13.32   | 5A | 605  | 24  |
| BERLIN/TEMPELHOF                  | 103840 | 52.47  | 13.40   | 5A | 581  | 23  |
| BITBURG(US ARMY)                  | 106100 | 49.95  | 6.57    | 5A | 774  | 30  |
| BOIZENBURG (AUT)                  | 102490 | 53.40  | 10.68   | 5A | 675  | 27  |
| BOLTENHAGEN                       | 101610 | 54.00  | 11.20   | 5A | 607  | 24  |
| BRAUNSCHWEIG                      | 103480 | 52.30  | 10.45   | 5A | 652  | 26  |
| BREMEN                            | 102240 | 53.05  | 8.80    | 5A | 712  | 28  |
| BREMERHAVEN                       | 101290 | 53.53  | 8.58    | 5A | 796  | 31  |
| BREMGARTEN(GAFB)                  | 109000 | 47.90  | 7.62    | 4A | 941  | 37  |
| BROCKEN (PEAK)                    | 104530 | 51.80  | 10.62   | 7  | 1753 | 69  |
| BRUGGEN (RAF)                     | 104010 | 51.20  | 6.13    | 5A | 747  | 29  |
| BUECHEL                           | 106130 | 50.17  | 7.07    | 5A | 749  | 29  |
| BUECKEBURG                        | 103350 | 52.28  | 9.08    | 5A | 732  | 29  |
| CELLE                             | 103430 | 52.60  | 10.02   | 5A | 708  | 28  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION    | WMO#   | Lat   | Long  | CZ | mm   | in. |
| ------------------- | ------ | ----- | ----- | -- | ---- | --- |
| LEINEFELDE (AUT)    | 104490 | 51.40 | 10.32 | 5A | 689  | 27  |
| LEIPZIG             | 104710 | 51.32 | 12.42 | 5A | 513  | 20  |
| LEIPZIG/SCHKEUDITZ  | 104690 | 51.42 | 12.23 | 5A | 527  | 21  |
| LINDENBERG          | 093930 | 52.22 | 14.12 | 5A | 548  | 22  |
| LUEDENSCHEID        | 104180 | 51.25 | 7.65  | 5A | 1219 | 48  |
| MAGDEBURG           | 093610 | 52.10 | 11.58 | 5A | 508  | 20  |
| MARNITZ (AUT)       | 102640 | 53.32 | 11.93 | 5A | 608  | 24  |
| MEININGEN           | 105480 | 50.57 | 10.38 | 6A | 662  | 26  |
| MEMMINGEN (GER-AFB) | 109470 | 47.98 | 10.23 | 5A | 1179 | 46  |
| MENDIG              | 105140 | 50.37 | 7.32  | 5A | 719  | 28  |
| MESSSTETTEN         | 108270 | 48.18 | 9.00  | 6A | 869  | 34  |
| MUNICH              | 108650 | 48.13 | 11.55 | 5A | 991  | 39  |
| MUNICH/RIEM         | 108660 | 48.13 | 11.70 | 5A | 928  | 37  |
| NEUBURG/DONAU       | 108530 | 48.72 | 11.22 | 5A | 766  | 30  |
| NEUHAUSEN OB ECK    | 109210 | 47.98 | 8.90  | 6A | 850  | 33  |
| NEURUPPIN           | 102700 | 52.90 | 12.82 | 5A | 566  | 22  |
| NIEDERSTETTEN       | 107430 | 49.38 | 9.97  | 5A | 781  | 31  |
| NOERVENICH          | 105020 | 50.83 | 6.67  | 5A | 701  | 28  |
| NORDHOLZ            | 101360 | 53.77 | 8.67  | 5A | 835  | 33  |
| NUERBURG-BARWEILER  | 105060 | 50.37 | 6.87  | 5A | 744  | 29  |
| NURNBERG            | 107630 | 49.50 | 11.08 | 5A | 627  | 25  |
| OLDENBURG           | 102150 | 53.18 | 8.17  | 5A | 765  | 30  |
| OSCHATZ             | 104800 | 51.30 | 13.10 | 5A | 571  | 22  |
| PASSAU              | 108930 | 48.58 | 13.47 | 5A | 955  | 38  |
| PFERDSFELD (GER-AF) | 106260 | 49.85 | 7.60  | 5A | 628  | 25  |
| PLAUEN (AUT)        | 105690 | 50.48 | 12.13 | 5A | 727  | 29  |
| POTSDAM             | 093790 | 52.38 | 13.07 | 5A | 580  | 23  |
| QUICKBORN           | 101460 | 53.73 | 9.88  | 5A | 750  | 30  |
| RAMSTEIN            | 106140 | 49.43 | 7.60  | 5A | 864  | 34  |
| REGENSBURG/OBERHUB  | 107760 | 49.05 | 12.10 | 5A | 636  | 25  |
| RHEINE-BENTLAGE     | 103060 | 52.30 | 7.38  | 5A | 761  | 30  |
| ROTH                | 107650 | 49.22 | 11.10 | 5A | 725  | 29  |
| SAARBRUCKEN/ENSHEIM | 107080 | 49.22 | 7.12  | 5A | 852  | 34  |
| SCHLESWIG-JAGEL     | 100370 | 54.47 | 9.52  | 5A | 898  | 35  |
| SCHMUECKE (RIDGE)   | 105520 | 50.65 | 10.77 | 6A | 893  | 35  |
| SCHWERIN            | 091620 | 53.63 | 11.42 | 5A | 629  | 25  |
| SEEHAUSEN/ALTMARK   | 092610 | 52.90 | 11.73 | 5A | 557  | 22  |
| SONNEBERG/NEUFANG   | 105580 | 50.38 | 11.18 | 6A | 896  | 35  |
| SPANGDAHLEM         | 106070 | 49.98 | 6.70  | 5A | 774  | 30  |
| STRAUBING           | 107880 | 48.83 | 12.57 | 5A | 835  | 33  |
| STUTTGART/ECHTERDI  | 107380 | 48.68 | 9.22  | 5A | 718  | 28  |
| STUTTGART/SCHNARREN | 107390 | 48.83 | 9.20  | 5A | 672  | 26  |
| TETEROW             | 101770 | 53.77 | 12.62 | 5A | 592  | 23  |
| TRIER/PETRISBERG    | 106090 | 49.75 | 6.67  | 5A | 764  | 30  |
| TROLLENHAGEN        | 102810 | 53.60 | 13.32 | 5A | 548  | 22  |
| UECKERMUENDE (AUT)  | 091930 | 53.75 | 14.07 | 5A | 546  | 21  |
| WAREN               | 102680 | 53.52 | 12.67 | 5A | 567  | 22  |
| WARNEMUENDE         | 091700 | 54.18 | 12.08 | 5A | 597  | 23  |
| WASSERKUPPE (MOUNT) | 105440 | 50.50 | 9.95  | 6A | 883  | 35  |
| WEIMAR              | 105550 | 50.98 | 11.32 | 5A | 572  | 23  |
| WERNIGERODE (AUT)   | 104540 | 51.85 | 10.77 | 5A | 587  | 23  |
| WESTERMARKELSDORF   | 100550 | 54.53 | 11.07 | 5A | 585  | 23  |
| WIESENBURG          | 103680 | 52.12 | 12.47 | 5A | 578  | 23  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION        | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ----------------------- | ------ | ----- | ------ | -- | ---- | --- |
| NUUSSUAATAA             | 042140 | 70.68 | –54.62 | 8  | 273  | 11  |
| PAAMIUT (FREDERIKSHAAB) | 042600 | 62.00 | –49.67 | 8  | 885  | 35  |
| PITUFFIK (THULE A.B.)   | 042020 | 76.53 | –68.75 | 8  | 113  | 4   |
| PRINS CHRISTIAN SUN     | 043900 | 60.05 | –43.17 | 7  | 2102 | 83  |
| QAQORTOQ (JULIANEHAAB)  | 042720 | 60.72 | –46.05 | 7  | 851  | 33  |
| SIORALIK                | 042420 | 65.02 | –52.55 | 8  | 588  | 23  |
| SISIMIUT (HOLSTEINS)    | 042300 | 66.92 | –53.67 | 8  | 379  | 15  |
| STATION NORD AWS        | 043120 | 81.60 | –16.68 | 8  | 233  | 9   |
| TASIILAQ (AMMASSALIK)   | 043600 | 65.60 | –37.63 | 8  | 910  | 36  |
| UKIIVIK (FREDERIKSHAAB) | 042530 | 62.57 | –50.42 | 7  | 858  | 34  |
| Grenada (GRD)           |        |       |        |    |      |     |
| POINT SALINES AIRPO     | 789580 | 12.00 | –61.78 | 0A | 1197 | 47  |
| Guam (GUM)              |        |       |        |    |      |     |
| ANDERSEN AFB            | 912180 | 13.57 | 144.92 | 0A | 2354 | 93  |
| GUAM WFO                | 912120 | 13.48 | 144.80 | 0A | 2288 | 90  |
| Guatemala (GTM)         |        |       |        |    |      |     |
| GUATEMALA (AEROPUERTO)  | 786410 | 14.58 | –90.52 | 2A | 1141 | 45  |
| Agartala                | 427240 | 23.88 | 91.25  | 1A | 2260 | 89  |
| Ahmedabad               | 426470 | 23.07 | 72.63  | 0B | 773  | 30  |
| Akola                   | 429340 | 20.70 | 77.07  | 0B | 772  | 30  |
| Aurangabad Chikalth     | 430140 | 19.85 | 75.40  | 1A | 799  | 31  |
| Balasore                | 428950 | 21.52 | 86.93  | 0A | 1635 | 64  |
| Bangalore               | 432950 | 12.97 | 77.58  | 1A | 997  | 39  |
| Bhopal/Bairagarh        | 426670 | 23.28 | 77.35  | 1A | 1207 | 48  |
| Bhuj-Rudramata          | 426340 | 23.25 | 69.67  | 0B | 362  | 14  |
| Bikaner                 | 421650 | 28.00 | 73.30  | 0B | 285  | 11  |
| Bombay/Santacruz        | 430030 | 19.12 | 72.85  | 0A | 2448 | 96  |
| Calcutta/Dum Dum        | 428090 | 22.65 | 88.45  | 0A | 1675 | 66  |
| Chitradurga             | 432330 | 14.23 | 76.43  | 1B | 608  | 24  |
| Coimbatore/Peelamed     | 433210 | 11.03 | 77.05  | 0B | 648  | 26  |
| Cuddalore               | 433290 | 11.77 | 79.77  | 0A | 1384 | 54  |
| CWC Vishakhapatnam      | 431500 | 17.70 | 83.30  | 0A | 996  | 39  |
| Gadag                   | 432010 | 15.42 | 75.63  | 1B | 669  | 26  |
| Guangzhou               |        |       |        |    |      |     |
| Hissar                  | 421310 | 29.17 | 75.73  | 1B | 401  | 16  |
| Hyderabad Airport       | 431280 | 17.45 | 78.47  | 0A | 822  | 32  |
| Indore                  | 427540 | 22.72 | 75.80  | 1A | 956  | 38  |
| Jabalpur                | 426750 | 23.20 | 79.95  | 1A | 1336 | 53  |
| Jaipur/Sanganer         | 423480 | 26.82 | 75.80  | 1B | 562  | 22  |
| Jamshedpur              | 427980 | 22.82 | 86.18  | 0A | 1434 | 56  |
| Jhansi                  |        |       |        |    |      |     |
| Kakinada                | 431890 | 16.95 | 82.23  | 0A | 1048 | 41  |
| Kochi                   |        |       |        |    |      |     |
| Kozhikode               | 433140 | 11.25 | 75.78  | 0A | 3163 | 125 |
| Kurnool                 | 432130 | 15.80 | 78.07  | 0B | 695  | 27  |
| Lucknow/Amausi          | 423690 | 26.75 | 80.88  | 1A | 1038 | 41  |
| Machilipatnam           | 431850 | 16.20 | 81.15  | 0A | 1090 | 43  |
| Madras/Minambakkam      | 432790 | 13.00 | 80.18  | 0A | 1401 | 55  |
| Mangalore/Bajpe         | 432840 | 12.92 | 74.88  | 0A | 3730 | 147 |
| Nagpur Sonegaon         | 428670 | 21.10 | 79.05  | 0A | 1110 | 44  |
| Nellore                 | 432450 | 14.45 | 79.98  | 0A | 1046 | 41  |
| New Delhi/Palam         | 421810 | 28.57 | 77.12  | 1B | 783  | 31  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION    | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ------------------- | ------ | ----- | ------ | -- | ---- | --- |
| NEW DELHI/SAFDARJUN | 421820 | 28.58 | 77.20  | 1B | 783  | 31  |
| PATIALA             | 421010 | 30.33 | 76.47  | 2B | 728  | 29  |
| PATNA               | 424920 | 25.60 | 85.10  | 1A | 1169 | 46  |
| PBO ANANTAPUR       | 432370 | 14.58 | 77.63  | 0B | 533  | 21  |
| POONA               | 430630 | 18.53 | 73.85  | 1B | 733  | 29  |
| RAJKOT              | 427370 | 22.30 | 70.78  | 0B | 659  | 26  |
| RATNAGIRI           | 431100 | 16.98 | 73.33  | 0A | 2851 | 112 |
| SHOLAPUR            | 431170 | 17.67 | 75.90  | 0B | 716  | 28  |
| SURAT               | 428400 | 21.20 | 72.83  | 0A | 1252 | 49  |
| THIRUVANANTHAPURAM  | 433710 | 8.48  | 76.95  | 0A | 1795 | 71  |
| TIRUCHCHIRAPALLI    | 433440 | 10.77 | 78.72  | 0A | 915  | 36  |
| VERAVAL             | 429090 | 20.90 | 70.37  | 0B | 802  | 32  |
| DENPASAR/NGURAH RAI | 972300 | –8.75 | 115.17 | 0A | 1558 | 61  |
| JAKARTA/SOEKARNO-HA | 967490 | –6.12 | 106.65 | 0A | 1979 | 78  |
| MEDAN/POLONIA       | 960350 | 3.57  | 98.68  | 0A | 2465 | 97  |
| MENADO/ SAM RATULAN | 970140 | 1.53  | 124.92 | 0A | 3143 | 124 |
| PADANG/TABING       | 961630 | –0.88 | 100.35 | 0A | 3801 | 150 |
| PEKAN BARU/SIMPANGT | 961090 | 0.47  | 101.45 | 0A | 2603 | 102 |
| RENGAT/JAPURA       | 961710 | –0.33 | 102.32 | 0A | 2230 | 88  |
| SIBOLGA/PINANGSORI  | 960730 | 1.55  | 98.88  | 0A | 4076 | 160 |
| SURABAYA/JUANDA     | 969350 | –7.37 | 112.77 | 0A | 1650 | 65  |
| UJUNG PANDANG/HASAN | 971800 | –5.07 | 119.55 | 0A | 3307 | 130 |
| ABADAN              | 408310 | 30.37 | 48.25  | 1B | 160  | 6   |
| AHWAZ               | 408110 | 31.33 | 48.67  | 1B | 222  | 9   |
| ANZALI              | 407180 | 37.47 | 49.47  | 3A | 1427 | 56  |
| ARAK                | 407690 | 34.10 | 49.77  | 4A | 351  | 14  |
| BABULSAR            | 407360 | 36.72 | 52.65  | 3A | 799  | 31  |
| BANDARABBASS        | 408750 | 27.22 | 56.37  | 0B | 181  | 7   |
| BIRJAND             | 408090 | 32.87 | 59.20  | 3B | 190  | 7   |
| ESFAHAN             | 408000 | 32.47 | 51.67  | 3B | 143  | 6   |
| HAMEDAN             | 407680 | 34.85 | 48.53  | 4A | 351  | 14  |
| KASHAN              | 407850 | 33.98 | 51.45  | 2B | 141  | 6   |
| KERMAN              | 408410 | 30.25 | 56.97  | 3B | 157  | 6   |
| KERMANSHAH          | 407660 | 34.27 | 47.12  | 4A | 450  | 18  |
| KHOY                | 407030 | 38.55 | 44.97  | 4B | 359  | 14  |
| MASHHAD             | 407450 | 36.27 | 59.63  | 4B | 268  | 11  |
| ORUMIEH             | 407120 | 37.53 | 45.08  | 4B | 274  | 11  |
| RAMSAR              | 407320 | 36.90 | 50.67  | 3A | 1144 | 45  |
| SABZEVAR            | 407430 | 36.22 | 57.67  | 3B | 193  | 8   |
| SHAHRUD             | 407390 | 36.42 | 54.95  | 4B | 175  | 7   |
| SHIRAZ              | 408480 | 29.53 | 52.53  | 3A | 381  | 15  |
| TABRIZ              | 407060 | 38.08 | 46.28  | 4B | 270  | 11  |
| TEHRAN-MEHRABAD     | 407540 | 35.68 | 51.32  | 3B | 217  | 9   |
| TORBAT-HEYDARIEH    | 407620 | 35.27 | 59.22  | 4B | 282  | 11  |
| ZAHEDAN             | 408560 | 29.47 | 60.88  | 2B | 87   | 3   |
| ZANJAN              | 407290 | 36.68 | 48.48  | 4B | 314  | 12  |
| BELMULLET           | 039760 | 54.23 | –10.00 | 4A | 1185 | 47  |
| BIRR                | 039650 | 53.08 | –7.88  | 5A | 825  | 32  |
| CASEMENT AERODROME  | 039670 | 53.30 | –6.43  | 5A | 735  | 29  |
| CLAREMORRIS         | 039700 | 53.72 | –8.98  | 5A | 1146 | 45  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION    | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ------------------- | ------ | ----- | ------ | -- | ---- | --- |
| ISOLA DI CARLOFORTE | 165490 | 39.13 | 8.32   | 3A | 571  | 22  |
| LAMEZIA TERME       | 163620 | 38.90 | 16.25  | 3A | 927  | 36  |
| LAMPEDUSA           | 164900 | 35.50 | 12.60  | 2B | 270  | 11  |
| LATINA              | 162430 | 41.55 | 12.90  | 3A | 969  | 38  |
| LECCE               | 163320 | 40.23 | 18.15  | 3A | 662  | 26  |
| MARINA DI GINOSA    | 163250 | 40.43 | 16.88  | 3B | 449  | 18  |
| MESSINA             | 164200 | 38.20 | 15.55  | 3A | 852  | 34  |
| MILANO/LINATE       | 160800 | 45.43 | 9.28   | 4A | 971  | 38  |
| MILANO/MALPENSA     | 160660 | 45.62 | 8.73   | 4A | 1087 | 43  |
| MONTE ARGENTARIO    | 161680 | 42.38 | 11.17  | 4A | 525  | 21  |
| MONTE CIMONE        | 161340 | 44.20 | 10.70  | 7  | 778  | 31  |
| MONTE SCURO         | 163440 | 39.33 | 16.40  | 5C | 822  | 32  |
| MONTE TERMINILLO    | 162190 | 42.47 | 12.98  | 6A | 787  | 31  |
| NAPLES              | 162894 | 40.90 | 14.30  | 3A | 1019 | 40  |
| NAPOLI/CAPODICHINO  | 162890 | 40.85 | 14.30  | 3A | 1019 | 40  |
| NOVARA/CAMERI       | 160640 | 45.52 | 8.67   | 4A | 1087 | 43  |
| NOVI LIGURE         | 161180 | 44.77 | 8.78   | 4A | 812  | 32  |
| OLBIA/COSTA SMERALD | 165310 | 40.90 | 9.52   | 3A | 535  | 21  |
| PAGANELLA           | 160220 | 46.15 | 11.03  | 7  | 917  | 36  |
| PALERMO/PUNTA RAISI | 164050 | 38.18 | 13.10  | 3A | 620  | 24  |
| PANTELLERIA         | 164700 | 36.82 | 11.97  | 3B | 442  | 17  |
| PASSO ROLLE         | 160210 | 46.30 | 11.78  | 7  | 1044 | 41  |
| PERUGIA             | 161810 | 43.08 | 12.50  | 4A | 850  | 33  |
| PESCARA             | 162300 | 42.43 | 14.20  | 3A | 696  | 27  |
| PIACENZA            | 160840 | 44.92 | 9.73   | 4A | 911  | 36  |
| PIAN ROSA           | 160520 | 45.93 | 7.70   | 8  | 513  | 20  |
| PISA/S. GIUSTO      | 161580 | 43.68 | 10.38  | 3A | 890  | 35  |
| PONZA               | 162800 | 40.92 | 12.95  | 3A | 631  | 25  |
| PRATICA DI MARE     | 162450 | 41.65 | 12.45  | 3A | 812  | 32  |
| REGGIO CALABRIA     | 164220 | 38.07 | 15.65  | 3A | 680  | 27  |
| RESIA PASS          | 160083 | 46.83 | 10.50  | 6A | 747  | 29  |
| RIMINI              | 161490 | 44.03 | 12.62  | 4A | 716  | 28  |
| ROMA FIUMICINO      | 162420 | 41.80 | 12.23  | 3A | 708  | 28  |
| ROMA/CIAMPINO       | 162390 | 41.78 | 12.58  | 3A | 800  | 32  |
| RONCHI DEI LEGIONAR | 161080 | 45.82 | 13.48  | 4A | 1331 | 52  |
| S. MARIA DI LEUCA   | 163600 | 39.82 | 18.35  | 3A | 662  | 26  |
| S. VALENTINO ALLA M | 160080 | 46.75 | 10.53  | 6A | 694  | 27  |
| TORINO/BRIC DELLA C | 160610 | 45.03 | 7.73   | 4A | 816  | 32  |
| TORINO/CASELLE      | 160590 | 45.22 | 7.65   | 4A | 929  | 37  |
| TRAPANI/BIRGI       | 164290 | 37.92 | 12.50  | 3A | 470  | 18  |
| TREVISO/ISTRANA     | 160980 | 45.68 | 12.10  | 4A | 966  | 38  |
| TREVISO/S. ANGELO   | 160990 | 45.65 | 12.18  | 4A | 966  | 38  |
| TRIESTE             | 161100 | 45.65 | 13.75  | 3A | 1036 | 41  |
| UDINE/RIVOLTO       | 160450 | 45.98 | 13.03  | 4A | 1240 | 49  |
| USTICA              | 164000 | 38.70 | 13.18  | 3A | 400  | 16  |
| VENEZIA/TESSERA     | 161050 | 45.50 | 12.33  | 4A | 859  | 34  |
| VERONA/VILLAFRANCA  | 160900 | 45.38 | 10.87  | 4A | 769  | 30  |
| Jamaica (JAM)       |        |       |        |    |      |     |
| KINGSTON/NORMAN MAN | 783970 | 17.93 | –76.78 | 0A | 730  | 29  |
| MONTEGO BAY/SANGSTE | 783880 | 18.50 | –77.92 | 0A | 1184 | 47  |
| Japan (JPN)         |        |       |        |    |      |     |
| ABASHIRI            | 474090 | 44.02 | 144.28 | 6A | 819  | 32  |
| ABURATSU            | 478350 | 31.58 | 131.40 | 3A | 2593 | 102 |
|                     |        |       |        |    |      |     |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION    | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ------------------- | ------ | ----- | ------ | -- | ---- | --- |
| IWAKUNI             | 477640 | 34.15 | 132.23 | 3A | 1693 | 67  |
| IWAMIZAWA           | 474130 | 43.22 | 141.78 | 6A | 1211 | 48  |
| IWOJIMA             | 479810 | 24.78 | 141.32 | 1A | 1205 | 47  |
| IZUHARA             | 478000 | 34.20 | 129.30 | 3A | 2207 | 87  |
| KADENA (USAF\NAVY)  | 479310 | 26.35 | 127.77 | 2A | 2078 | 82  |
| KAGOSHIMA           | 478270 | 31.55 | 130.55 | 3A | 2245 | 88  |
| KANAZAWA            | 476050 | 36.58 | 136.63 | 4A | 2465 | 97  |
| KANOYA AB           | 478500 | 31.37 | 130.83 | 3A | 2421 | 95  |
| KANSAI INTERNATIONA | 477740 | 34.43 | 135.25 | 3A | 1412 | 56  |
| KARUIZAWA           | 476220 | 36.35 | 138.55 | 5A | 1275 | 50  |
| KATSUURA            | 476740 | 35.15 | 140.32 | 3A | 1873 | 74  |
| KAWAGUCHIKO         | 476400 | 35.50 | 138.77 | 4A | 1671 | 66  |
| KITAMIESASHI        | 474020 | 44.93 | 142.58 | 6A | 1170 | 46  |
| KOBE                | 477700 | 34.70 | 135.22 | 3A | 1376 | 54  |
| KOCHI               | 478930 | 33.57 | 133.55 | 3A | 2601 | 102 |
| KOFU                | 476380 | 35.67 | 138.55 | 4A | 1304 | 51  |
| KOMATSU AB          | 477040 | 36.40 | 136.40 | 4A | 2453 | 97  |
| KOMATSUSHIMA AB     | 478840 | 34.00 | 134.63 | 3A | 1870 | 74  |
| KUMAGAYA            | 476260 | 36.15 | 139.38 | 3A | 1311 | 52  |
| KUMAMOTO            | 478190 | 32.82 | 130.70 | 3A | 2280 | 90  |
| KUMEJIMA            | 479290 | 26.33 | 126.80 | 2A | 1851 | 73  |
| KURE                | 477660 | 34.23 | 132.55 | 3A | 1442 | 57  |
| KUSHIRO             | 474180 | 42.98 | 144.38 | 6A | 1074 | 42  |
| KUTCHAN             | 474330 | 42.90 | 140.75 | 6A | 1405 | 55  |
| KYOTO               | 477590 | 35.02 | 135.73 | 3A | 1662 | 65  |
| MAEBASHI            | 476240 | 36.40 | 139.07 | 4A | 1173 | 46  |
| MAIZURU             | 477500 | 35.45 | 135.32 | 4A | 1886 | 74  |
| MAKURAZAKI          | 478310 | 31.27 | 130.30 | 3A | 2254 | 89  |
| MATSUE              | 477410 | 35.45 | 133.07 | 3A | 1737 | 68  |
| MATSUMOTO           | 476180 | 36.25 | 137.97 | 4A | 1024 | 40  |
| MATSUSHIMA AB       | 475910 | 38.40 | 141.22 | 4A | 1157 | 46  |
| MATSUYAMA           | 478870 | 33.85 | 132.78 | 3A | 1443 | 57  |
| MIHO AB             | 477430 | 35.48 | 133.23 | 3A | 1894 | 75  |
| MINAMIDAITOJIMA     | 479450 | 25.83 | 131.23 | 2A | 1596 | 63  |
| MINAMITORISHIMA     | 479910 | 24.28 | 153.98 | 1A | 1014 | 40  |
| MISAWA AB           | 475800 | 40.70 | 141.37 | 5A | 1114 | 44  |
| MISHIMA             | 476570 | 35.12 | 138.93 | 3A | 1888 | 74  |
| MITO                | 476290 | 36.38 | 140.47 | 4A | 1324 | 52  |
| MIYAKEJIMA          | 476770 | 34.12 | 139.52 | 3A | 1880 | 74  |
| MIYAKO              | 475850 | 39.65 | 141.97 | 5A | 1306 | 51  |
| MIYAKOJIMA          | 479270 | 24.80 | 125.28 | 1A | 2012 | 79  |
| MIYAKONOJO          | 478290 | 31.73 | 131.08 | 3A | 2527 | 99  |
| MIYAZAKI            | 478300 | 31.93 | 131.42 | 3A | 2480 | 98  |
| MOMBETSU            | 474350 | 44.35 | 143.35 | 6A | 851  | 33  |
| MORIOKA             | 475840 | 39.70 | 141.17 | 5A | 1302 | 51  |
| MURORAN             | 474230 | 42.32 | 140.98 | 5A | 1263 | 50  |
| MUROTOMISAKI        | 478990 | 33.25 | 134.18 | 3A | 2455 | 97  |
| MUTSU               | 475760 | 41.28 | 141.22 | 5A | 1288 | 51  |
| NAGANO              | 476100 | 36.67 | 138.20 | 4A | 1176 | 46  |
| NAGASAKI            | 478170 | 32.73 | 129.87 | 3A | 1898 | 75  |
| NAGOYA              | 476360 | 35.17 | 136.97 | 3A | 1541 | 61  |
| NAGOYA AIRPORT      | 476350 | 35.25 | 136.92 | 3A | 1541 | 61  |
| NAHA                | 479360 | 26.20 | 127.68 | 2A | 2026 | 80  |
| NAHA AIRPORT        | 479300 | 26.20 | 127.65 | 2A | 2026 | 80  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION    | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ------------------- | ------ | ----- | ------ | -- | ---- | --- |
| TOKYO               | 476620 | 35.68 | 139.77 | 3A | 1441 | 57  |
| TOKYO INTERNATIONAL | 476710 | 35.55 | 139.78 | 3A | 1441 | 57  |
| TOMAKOMAI           | 474240 | 42.62 | 141.55 | 6A | 1229 | 48  |
| TOTTORI             | 477460 | 35.48 | 134.20 | 3A | 1814 | 71  |
| TOYAMA              | 476070 | 36.72 | 137.20 | 4A | 2252 | 89  |
| TOYOOKA             | 477470 | 35.53 | 134.82 | 4A | 2019 | 80  |
| TSU                 | 476510 | 34.73 | 136.52 | 3A | 1768 | 70  |
| TSUIKI AB           | 478400 | 33.68 | 131.05 | 3A | 1795 | 71  |
| TSURUGA             | 476310 | 35.65 | 136.07 | 3A | 2264 | 89  |
| TSUYAMA             | 477560 | 35.07 | 134.02 | 4A | 1578 | 62  |
| UENO                | 476490 | 34.77 | 136.15 | 4A | 1531 | 60  |
| UNZENDAKE           | 478180 | 32.73 | 130.27 | 4A | 2576 | 101 |
| URAKAWA             | 474260 | 42.17 | 142.78 | 5A | 1123 | 44  |
| USHIBUKA            | 478380 | 31.72 | 130.03 | 3A | 2244 | 88  |
| UTSUNOMIYA          | 476150 | 36.55 | 139.87 | 4A | 1543 | 61  |
| UWAJIMA             | 478920 | 33.23 | 132.55 | 3A | 1825 | 72  |
| WAJIMA              | 476000 | 37.40 | 136.90 | 4A | 2200 | 87  |
| WAKAMATSU           | 475700 | 37.48 | 139.92 | 4A | 1258 | 50  |
| WAKAYAMA            | 477770 | 34.23 | 135.17 | 3A | 1458 | 57  |
| WAKKANAI            | 474010 | 45.42 | 141.68 | 6A | 1116 | 44  |
| YAKUSHIMA           | 478360 | 30.38 | 130.67 | 2A | 2157 | 85  |
| YAMAGATA            | 475880 | 38.25 | 140.35 | 4A | 1172 | 46  |
| YAMAGUCHI           | 477840 | 34.17 | 131.45 | 3A | 1827 | 72  |
| YOKKAICHI           | 476840 | 34.93 | 136.58 | 3A | 1714 | 67  |
| YOKOHAMA            | 476700 | 35.43 | 139.65 | 3A | 1561 | 61  |
| YOKOSUKA            | 476960 | 35.28 | 139.67 | 3A | 1577 | 62  |
| YOKOTA (JASDF/USAF) | 476420 | 35.75 | 139.35 | 4A | 1474 | 58  |
| YONAGO              | 477440 | 35.43 | 133.33 | 3A | 1860 | 73  |
| YONAGUNIJIMA        | 479120 | 24.47 | 123.02 | 1A | 1708 | 67  |
| Jersey (JEY)        |        |       |        |    |      |     |
| JERSEY AIRPORT      | 038950 | 49.22 | –2.20  | 4A | 850  | 33  |
| Jordan (JOR)        |        |       |        |    |      |     |
| AMMAN AIRPORT       | 402700 | 31.98 | 35.98  | 3B | 271  | 11  |
| AQABA AIRPORT       | 403400 | 29.55 | 35.00  | 1B | 23   | 1   |
| H-4 IRWAISHED       | 402500 | 32.50 | 38.20  | 2B | 82   | 3   |
| IRBED               | 402550 | 32.55 | 35.85  | 3A | 483  | 19  |
| MAAN                | 403100 | 30.17 | 35.78  | 3B | 39   | 2   |
| MAFRAQ              | 402650 | 32.37 | 36.25  | 3B | 155  | 6   |
| QUEEN ALIA AIRPORT  | 402720 | 31.72 | 35.98  | 3B | 237  | 9   |
| Kazakhstan (KAZ)    |        |       |        |    |      |     |
| AKKOL               | 350850 | 52.00 | 70.95  | 7  | 351  | 14  |
| AKKUDUK             | 382320 | 42.97 | 54.12  | 5B | 131  | 5   |
| AKTOBE              | 352290 | 50.28 | 57.15  | 7  | 305  | 12  |
| ALMATY              | 368700 | 43.23 | 76.93  | 5A | 635  | 25  |
| AMANGELDY           | 353610 | 50.13 | 65.23  | 7  | 229  | 9   |
| ARALSKOE MORE       | 357460 | 46.78 | 61.65  | 6B | 144  | 6   |
| ASTANA              | 351880 | 51.13 | 71.37  | 7  | 315  | 12  |
| ATBASAR             | 350780 | 51.82 | 68.37  | 7  | 305  | 12  |
| ATYRAU              | 357000 | 47.12 | 51.92  | 5B | 156  | 6   |
| BALHASH             | 357960 | 46.80 | 75.08  | 6B | 144  | 6   |
| BALKASINO           | 289780 | 52.53 | 68.75  | 7  | 359  | 14  |
| BARSHATAS           | 364980 | 48.17 | 78.67  | 7  | 215  | 8   |
| BERLIK              | 353760 | 49.88 | 69.52  | 7  | 240  | 9   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION                             | WMO#   | Lat   | Long   | CZ | mm   | in. |
| -------------------------------------------- | ------ | ----- | ------ | -- | ---- | --- |
| ZHEZKAZGAN                                   | 356710 | 47.80 | 67.72  | 7  | 190  | 7   |
| ZLIKHA                                       | 359690 | 45.25 | 67.07  | 5B | 141  | 6   |
| ZMEINOGORSK                                  | 360380 | 51.15 | 82.20  | 7  | 664  | 26  |
| ZVERINOGOLOVSKAJA                            | 287560 | 54.47 | 64.87  | 7  | 343  | 14  |
| Kenya (KEN)                                  |        |       |        |    |      |     |
| EMBU                                         | 637200 | –0.50 | 37.45  | 3C | 1173 | 46  |
| GARISSA                                      | 637230 | –0.47 | 39.63  | 0B | 366  | 14  |
| KISUMU                                       | 637080 | –0.10 | 34.75  | 2A | 1345 | 53  |
| KITALE                                       | 636610 | 1.02  | 35.00  | 3A | 1237 | 49  |
| LODWAR                                       | 636120 | 3.12  | 35.62  | 0B | 167  | 7   |
| MAKINDU                                      | 637660 | –2.28 | 37.83  | 2B | 581  | 23  |
| MARSABIT                                     | 636410 | 2.30  | 37.90  | 2A | 821  | 32  |
| MERU                                         | 636950 | 0.08  | 37.65  | 3C | 1371 | 54  |
| MOMBASA                                      | 638200 | –4.03 | 39.62  | 1A | 1095 | 43  |
| MOYALE                                       | 636190 | 3.53  | 39.03  | 2A | 701  | 28  |
| NAIROBI/KENYATTA AI                          | 637400 | –1.32 | 36.92  | 3C | 733  | 29  |
| NAKURU                                       | 637140 | –0.27 | 36.10  | 3C | 907  | 36  |
| NYERI                                        | 637170 | –0.50 | 36.97  | 3C | 1696 | 67  |
| VOI                                          | 637930 | –3.40 | 38.57  | 1B | 577  | 23  |
| Kiribati (KIR)                               |        |       |        |    |      |     |
| TARAWA                                       | 916100 | 1.35  | 172.92 | 0A | 2092 | 82  |
| Korea, Democratic People's Republic of (PRK) |        |       |        |    |      |     |
| ANJU                                         | 470500 | 39.62 | 125.65 | 5A | 1162 | 46  |
| CHANGJIN                                     | 470310 | 40.37 | 127.25 | 7  | 857  | 34  |
| CHANGJON                                     | 470610 | 38.73 | 128.18 | 4A | 1607 | 63  |
| CHONGJIN                                     | 470080 | 41.78 | 129.82 | 5A | 642  | 25  |
| CHUNGGANG                                    | 470140 | 41.78 | 126.88 | 6A | 837  | 33  |
| HAEJU                                        | 470690 | 38.03 | 125.70 | 4A | 1153 | 45  |
| HAMHEUNG                                     | 470410 | 39.93 | 127.55 | 5A | 966  | 38  |
| HUICHON                                      | 470390 | 40.17 | 126.25 | 5A | 1287 | 51  |
| HYESAN                                       | 470160 | 41.40 | 128.17 | 7  | 675  | 27  |
| KAESONG                                      | 470700 | 37.97 | 126.57 | 5A | 1393 | 55  |
| KANGGYE                                      | 470200 | 40.97 | 126.60 | 6A | 953  | 38  |
| KIMCHAEK                                     | 470250 | 40.67 | 129.20 | 5A | 735  | 29  |
| KUSONG                                       | 470370 | 39.98 | 125.25 | 5A | 1308 | 52  |
| NAMPO                                        | 470600 | 38.72 | 125.38 | 5A | 976  | 38  |
| PUNGSAN                                      | 470220 | 40.82 | 128.15 | 7  | 697  | 27  |
| PYONGGANG                                    | 470750 | 38.42 | 127.28 | 5A | 1388 | 55  |
| PYONGYANG                                    | 470580 | 39.03 | 125.78 | 5A | 1039 | 41  |
| RYONGYON                                     | 470680 | 38.15 | 124.88 | 5A | 981  | 39  |
| SAMJIYON                                     | 470050 | 41.82 | 128.30 | 7  | 908  | 36  |
| SARIWON                                      | 470650 | 38.52 | 125.77 | 5A | 1043 | 41  |
| SENBONG                                      | 470030 | 42.32 | 130.40 | 6A | 788  | 31  |
| SINGYE                                       | 470670 | 38.50 | 126.53 | 5A | 1358 | 53  |
| SINPO                                        | 470460 | 40.03 | 128.18 | 5A | 826  | 33  |
| SINUIJU                                      | 470350 | 40.10 | 124.38 | 5A | 969  | 38  |
| SUPUNG                                       | 470280 | 40.45 | 124.93 | 5A | 1101 | 43  |
| WONSAN                                       | 470550 | 39.18 | 127.43 | 4A | 1452 | 57  |
| YANGDOK                                      | 470520 | 39.22 | 126.65 | 5A | 1220 | 48  |
| Korea, Republic of (KOR)                     |        |       |        |    |      |     |
| ANDONG                                       | 471360 | 36.57 | 128.72 | 4A | 1024 | 40  |
| BAENGNYEONGDO AB                             | 471030 | 37.93 | 124.67 | 4A | 934  | 37  |
| BUSAN                                        | 471590 | 35.10 | 129.03 | 3A | 1502 | 59  |

# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION      | WMO#   | Lat    | Long   | CZ | mm   | in. |
| --------------------- | ------ | ------ | ------ | -- | ---- | --- |
| NARYN                 | 369740 | 41.43  | 76.00  | 7  | 297  | 12  |
| OSH                   | 386150 | 40.53  | 72.80  | 4B | 333  | 13  |
| TALAS                 | 383450 | 42.52  | 72.22  | 5A | 327  | 13  |
| TIAN-SHAN             | 369820 | 41.88  | 78.23  | 8  | 291  | 11  |
| TOKMAK                | 369110 | 42.83  | 75.28  | 4A | 452  | 18  |
| Latvia (LTV)          |        |        |        |    |      |     |
| AINAZI                | 262290 | 57.87  | 24.37  | 6A | 633  | 25  |
| DAUGAVPILS            | 265440 | 55.87  | 26.62  | 6A | 631  | 25  |
| GULBENE               | 263480 | 57.13  | 26.72  | 6A | 665  | 26  |
| KOLKA                 | 263130 | 57.75  | 22.60  | 6A | 613  | 24  |
| LIEPAJA               | 264060 | 56.48  | 21.02  | 6A | 673  | 26  |
| MERSRAGS              | 263240 | 57.35  | 23.12  | 6A | 641  | 25  |
| REZEKNE               | 264460 | 56.53  | 27.27  | 6A | 614  | 24  |
| RIGA                  | 264220 | 56.97  | 24.05  | 6A | 654  | 26  |
| RIGA                  | 264225 | 56.92  | 23.97  | 6A | 654  | 26  |
| VALGA                 | 262470 | 57.78  | 26.03  | 6A | 680  | 27  |
| Lebanon (LBN)         |        |        |        |    |      |     |
| BEYROUTH (AEROPORT)   | 401000 | 33.82  | 35.48  | 2A | 784  | 31  |
| Libya (LBY)           |        |        |        |    |      |     |
| AGEDABIA              | 620550 | 30.72  | 20.17  | 2B | 152  | 6   |
| BENINA                | 620530 | 32.10  | 20.27  | 2B | 258  | 10  |
| MISURATA              | 620160 | 32.42  | 15.05  | 2B | 277  | 11  |
| SIRTE                 | 620190 | 31.20  | 16.58  | 2B | 180  | 7   |
| TRIPOLI INTERNATION   | 620100 | 32.70  | 13.08  | 2B | 301  | 12  |
| ZUARA                 | 620070 | 32.88  | 12.08  | 2B | 243  | 10  |
| Liechtenstein (LIE)   |        |        |        |    |      |     |
| VADUZ (LIECHTENSTEIN) | 069900 | 47.13  | 9.52   | 5A | 1300 | 51  |
| Lithuania (LTU)       |        |        |        |    |      |     |
| BIRZAI                | 265310 | 56.20  | 24.77  | 6A | 608  | 24  |
| KAUNAS                | 266290 | 54.88  | 23.83  | 6A | 632  | 25  |
| KLAIPEDA              | 265090 | 55.73  | 21.07  | 5A | 720  | 28  |
| LAUKUVA               | 265180 | 55.62  | 22.23  | 6A | 801  | 32  |
| SIAULIAI              | 265240 | 55.93  | 23.32  | 6A | 595  | 23  |
| UTENA                 | 266330 | 55.53  | 25.60  | 6A | 664  | 26  |
| VILNIUS               | 267300 | 54.63  | 25.28  | 6A | 672  | 26  |
| Luxembourg (LUX)      |        |        |        |    |      |     |
| LUXEMBOURG/LUXEMBOU   | 065900 | 49.62  | 6.22   | 5A | 835  | 33  |
| Macedonia (MKD)       |        |        |        |    |      |     |
| BITOLA                | 135830 | 41.05  | 21.37  | 4A | 623  | 25  |
| KRIVA PALANKA         | 134930 | 42.20  | 22.33  | 5A | 586  | 23  |
| OHRID                 | 135780 | 41.12  | 20.80  | 4A | 749  | 29  |
| SKOPJE- AIRPORT       | 135860 | 41.97  | 21.65  | 4A | 513  | 20  |
|                       |        |        |        |    |      |     |
| Macao (MAC)           |        |        |        |    |      |     |
| TAIPA GRANDE          | 450110 | 22.15  | 113.60 | 2A | 1958 | 77  |
| Madagascar (MDG)      |        |        |        |    |      |     |
| ANTANANARIVO/IVATO    | 670830 | –18.80 | 47.48  | 3A | 1438 | 57  |
| MAHAJANGA             | 670270 | –15.67 | 46.35  | 0A | 1429 | 56  |
| TOAMASINA             | 670950 | –18.12 | 49.40  | 1A | 3287 | 129 |
| Malaysia (MYS)        |        |        |        |    |      |     |
| BINTULU               | 964410 | 3.20   | 113.03 | 0A | 3811 | 150 |
| KOTA BHARU            | 486150 | 6.17   | 102.28 | 0A | 2627 | 103 |
| KOTA KINABALU         | 964710 | 5.93   | 116.05 | 0A | 2603 | 102 |
| KUALA LUMPUR SUBANG   | 486470 | 3.12   | 101.55 | 0A | 2473 | 97  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION                      | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ------------------------------------- | ------ | ----- | ------ | -- | ---- | --- |
| Micronesia, Federated States of (FSM) | 913340 | 7.45  | 151.83 | 0A | 3523 | 139 |
| POHNPEI WSO                           | 913480 | 6.97  | 158.22 | 0A | 4670 | 184 |
| YAP ISLAND WSO AP                     | 914130 | 9.48  | 138.08 | 0A | 3089 | 122 |
| Moldova (MDA)                         | 338150 | 47.02 | 28.98  | 5A | 543  | 21  |
| KISINEV                               | 338150 | 47.02 | 28.98  | 5A | 543  | 21  |
| Mongolia (MNG)                        | 442770 | 46.40 | 96.25  | 8  | 170  | 7   |
| ALTAI                                 | 442770 | 46.40 | 96.25  | 8  | 170  | 7   |
| ARVAIHEER                             | 442880 | 46.27 | 102.78 | 7  | 231  | 9   |
| BAITAG                                | 442650 | 46.12 | 91.47  | 7  | 87   | 3   |
| BARUUNHARAA                           | 442410 | 48.92 | 106.07 | 7  | 290  | 11  |
| BARUUNTURUUN                          | 442130 | 49.65 | 94.40  | 8  | 215  | 8   |
| BARUUN-URT                            | 443050 | 46.68 | 113.28 | 7  | 183  | 7   |
| BAYANBULAG                            | 442750 | 46.83 | 98.08  | 8  | 134  | 5   |
| BAYANDELGER                           | 443520 | 45.73 | 112.37 | 7  | 195  | 8   |
| BAYANHONGOR                           | 442870 | 46.13 | 100.68 | 7  | 209  | 8   |
| BAYAN-OVOO                            | 443020 | 47.78 | 112.12 | 7  | 283  | 11  |
| BULGAN                                | 442390 | 48.80 | 103.55 | 7  | 313  | 12  |
| CHOIBALSAN                            | 442590 | 48.08 | 114.55 | 7  | 100  | 4   |
| CHOIR                                 | 442980 | 46.45 | 108.22 | 7  | 170  | 7   |
| DALANZADGAD                           | 443730 | 43.58 | 104.42 | 7  | 121  | 5   |
| DASHBALBAR                            | 442560 | 49.55 | 114.40 | 7  | 318  | 13  |
| ERDENEMANDAL                          | 442370 | 48.53 | 101.38 | 7  | 281  | 11  |
| GALUUT                                | 442840 | 46.70 | 100.13 | 8  | 210  | 8   |
| HATGAL                                | 442070 | 50.43 | 100.15 | 8  | 277  | 11  |
| HOVD                                  | 442180 | 48.02 | 91.57  | 7  | 114  | 4   |
| HUJIRT                                | 442850 | 46.90 | 102.77 | 7  | 295  | 12  |
| HUTAG                                 | 442320 | 49.38 | 102.70 | 7  | 141  | 6   |
| KHALKH-GOL                            | 443130 | 47.62 | 118.62 | 7  | 299  | 12  |
| MAANTI                                | 442940 | 47.30 | 107.48 | 8  | 224  | 9   |
| MANDALGOBI                            | 443410 | 45.77 | 106.28 | 7  | 141  | 6   |
| MATAD                                 | 443140 | 47.17 | 115.63 | 7  | 233  | 9   |
| MUREN                                 | 442310 | 49.63 | 100.17 | 7  | 235  | 9   |
| OMNO-GOBI                             | 442150 | 49.02 | 91.72  | 7  | 125  | 5   |
| RINCHINLHUMBE                         | 442030 | 51.12 | 99.67  | 8  | 269  | 11  |
| SAIKHAN-OVOO                          | 443360 | 45.45 | 103.90 | 7  | 123  | 5   |
| SAINSHAND                             | 443540 | 44.90 | 110.12 | 7  | 111  | 4   |
| TARIALAN                              | 442300 | 49.57 | 102.00 | 7  | 297  | 12  |
| TOSONTSENGEL                          | 442250 | 48.73 | 98.20  | 8  | 206  | 8   |
| TSETSERLEG                            | 442820 | 47.45 | 101.47 | 7  | 330  | 13  |
| TSOGT-OVOO                            | 443470 | 44.42 | 105.32 | 7  | 95   | 4   |
| ULAANBAATAR                           | 442920 | 47.92 | 106.87 | 7  | 298  | 12  |
| ULAANGOM                              | 442120 | 49.80 | 92.08  | 8  | 132  | 5   |
| ULGI                                  | 442140 | 48.93 | 89.93  | 7  | 107  | 4   |
| ULIASTAI                              | 442720 | 47.75 | 96.85  | 8  | 203  | 8   |
| UNDERKHAAN                            | 443040 | 47.32 | 110.63 | 7  | 249  | 10  |
| ZAMYN-UUD                             | 443580 | 43.73 | 111.90 | 7  | 119  | 5   |
| Morocco (MAR)                         | 602500 | 30.38 | –9.57  | 3B | 255  | 10  |
| AGADIR                                | 602500 | 30.38 | –9.57  | 3B | 255  | 10  |
| AGADIR AL MASSIRA                     | 602520 | 30.32 | –9.40  | 2B | 234  | 9   |
| AL HOCEIMA                            | 601070 | 35.18 | –3.85  | 3B | 328  | 13  |
| BENI-MELLAL                           | 601910 | 32.37 | –6.40  | 3A | 419  | 16  |
| CASABLANCA                            | 601550 | 33.57 | –7.67  | 3A | 428  | 17  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION             | WMO#   | Lat    | Long    | CZ | mm   | in. |
| ---------------------------- | ------ | ------ | ------- | -- | ---- | --- |
| KOUMAC (NLLE-CALEDONIE)      | 915770 | –20.57 | 164.28  | 2A | 1036 | 41  |
| LA ROCHE (ILE MARE)          | 915870 | –21.48 | 168.03  | 2A | 1332 | 52  |
| LA TONTOUTA (NLLE-CALEDONIE) | 915900 | –22.02 | 166.22  | 2A | 951  | 37  |
| MATTHEW (ILOT)               | 915980 | –22.33 | 171.33  | 2A | 1245 | 49  |
| MOUE (ILE DES PINS)          | 915960 | –22.60 | 167.45  | 2A | 1168 | 46  |
| NOUMEA (NLLE-CALEDONIE)      | 915920 | –22.27 | 166.45  | 2A | 1047 | 41  |
| OUANAHAM (ILE LIFOU)         | 915820 | –20.77 | 167.23  | 2A | 1694 | 67  |
| OULOUP (ILE OUVEA)           | 915790 | –20.65 | 166.58  | 1A | 1321 | 52  |
| POINDIMIE (NLLE-CAL)         | 915830 | –20.93 | 165.32  | 1A | 2565 | 101 |
| New Zealand (NZL)            |        |        |         |    |      |     |
| AUCKLAND AERO AWS            | 931100 | –37.00 | 174.80  | 3A | 1140 | 45  |
| AUCKLAND AIRPORT             | 931190 | –37.02 | 174.80  | 3A | 1140 | 45  |
| CAMPBELL ISLAND AWS          | 939470 | –52.55 | 169.15  | 6A | 1342 | 53  |
| CAPE CAMPBELL AWS            | 935970 | –41.73 | 174.20  | 4A | 690  | 27  |
| CAPE REINGA AWS              | 930040 | –34.43 | 172.68  | 3A | 975  | 38  |
| CASTLEPOINT                  | 934980 | –40.90 | 176.23  | 3A | 881  | 35  |
| CHATHAM ISLANDS AWS          | 939870 | –43.95 | –176.57 | 4A | 870  | 34  |
| CHRISTCHURCH                 | 937800 | –43.48 | 172.55  | 4A | 584  | 23  |
| CHRISTCHURCH AERO A          | 937810 | –43.48 | 172.52  | 4A | 614  | 24  |
| ENDERBY ISLAND AWS           | 939290 | –50.48 | 166.30  | 5A | 1029 | 41  |
| FAREWELL SPIT AWS            | 935270 | –40.55 | 173.00  | 3A | 1665 | 66  |
| GISBORNE AERODROME           | 932920 | –38.65 | 177.98  | 3A | 1032 | 41  |
| HAAST AWS                    | 937090 | –43.87 | 169.00  | 4A | 3012 | 119 |
| HICKS BAY AWS                | 931960 | –37.55 | 178.30  | 3A | 1460 | 57  |
| HOKITIKA AERODROME           | 936150 | –42.72 | 170.98  | 4A | 2795 | 110 |
| INVERCARGILL AERODR          | 938440 | –46.42 | 168.32  | 5A | 1088 | 43  |
| INVERCARGILL AIRPOR          | 938450 | –46.42 | 168.33  | 5A | 1088 | 43  |
| KAIKOURA                     | 936780 | –42.42 | 173.70  | 4A | 729  | 29  |
| KAITAIA                      | 930120 | –35.10 | 173.27  | 3A | 1338 | 53  |
| MOKOHINAU AWS                | 930690 | –35.90 | 175.10  | 3A | 956  | 38  |
| NAPIER AERODROME AW          | 933730 | –39.45 | 176.85  | 3A | 800  | 31  |
| NELSON AERODROME AW          | 935460 | –41.28 | 173.23  | 4A | 1092 | 43  |
| NEW PLYMOUTH AWS             | 933090 | –39.02 | 174.18  | 3A | 1439 | 57  |
| PALMERSTON NORTH AW          | 934040 | –40.32 | 175.60  | 4A | 934  | 37  |
| PARAPARAUMU AWS              | 934200 | –40.90 | 174.98  | 3A | 979  | 39  |
| PURERUA                      | 930230 | –35.12 | 174.02  | 3A | 1175 | 46  |
| PUYSEGUR POINT AWS           | 938050 | –46.17 | 166.63  | 4A | 2428 | 96  |
| QUEENSTOWN AERODROM          | 938310 | –45.02 | 168.73  | 5A | 988  | 39  |
| RAOUL ISLAND (AUT)           | 939940 | –29.25 | –177.92 | 3A | 1468 | 58  |
| SECRETARY ISLAND AW          | 938000 | –45.22 | 166.88  | 4A | 3712 | 146 |
| SOUTH WEST CAPE AWS          | 939090 | –47.27 | 167.45  | 4A | 1200 | 47  |
| TAIAROA HEAD                 | 938960 | –45.77 | 170.73  | 4A | 707  | 28  |
| TAUPO AWS                    | 932450 | –38.73 | 176.07  | 4A | 1009 | 40  |
| TAURANGA AERO AWS            | 931860 | –37.67 | 176.20  | 3A | 1238 | 49  |
| TIMARU AERODROME AW          | 937730 | –44.30 | 171.23  | 4A | 587  | 23  |
| WAIOURU AWS                  | 933340 | –39.47 | 175.68  | 5A | 1782 | 70  |
| WELLINGTON AIRPORT           | 934360 | –41.33 | 174.80  | 3A | 1056 | 42  |
| WESTPORT AERODROME           | 935150 | –41.73 | 171.57  | 4A | 1843 | 73  |
| Nicaragua (NIC)              |        |        |         |    |      |     |
| MANAGUA A.C.SANDINO          | 787410 | 12.15  | –86.17  | 0A | 1107 | 44  |
| Niger (NER)                  |        |        |         |    |      |     |
| AGADEZ                       | 610240 | 16.97  | 7.97    | 0B | 117  | 5   |
| BIRNI-NKONNI                 | 610750 | 13.80  | 5.25    | 0B | 482  | 19  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION                      | WMO#   | Lat    | Long   | CZ | mm   | in. |
| ------------------------------------- | ------ | ------ | ------ | -- | ---- | --- |
| SULA                                  | 012280 | 63.85  | 8.47   | 6A | 1138 | 45  |
| SVINOY FYR                            | 012050 | 62.33  | 5.27   | 5A | 1557 | 61  |
| TAFJORD                               | 012180 | 62.23  | 7.42   | 5A | 1143 | 45  |
| TORSVAG FYR                           | 010330 | 70.25  | 19.50  | 6A | 968  | 38  |
| TROMSO/LANGNES                        | 010250 | 69.68  | 18.92  | 7  | 973  | 38  |
| TRONDHEIM/VERNES                      | 012710 | 63.47  | 10.93  | 6A | 971  | 38  |
| TVEITSUND                             | 014550 | 59.03  | 8.52   | 6A | 1036 | 41  |
| UTSIRA FYR                            | 014030 | 59.30  | 4.88   | 5A | 1584 | 62  |
| VARDO                                 | 010980 | 70.37  | 31.10  | 7  | 571  | 22  |
| Oman (OMN)                            |        |        |        |    |      |     |
| BURAIMI                               | 412440 | 24.23  | 55.78  | 0B | 89   | 3   |
| FAHUD                                 | 412620 | 22.33  | 56.48  | 0B | 52   | 2   |
| MASIRAH                               | 412880 | 20.67  | 58.90  | 0B | 33   | 1   |
| SALALAH                               | 413160 | 17.03  | 54.08  | 1B | 74   | 3   |
| SEEB INTL AIRPORT                     | 412560 | 23.58  | 58.28  | 0B | 87   | 3   |
| SOHAR MAJIS                           | 412460 | 24.47  | 56.63  | 0B | 108  | 4   |
| SUR                                   | 412680 | 22.53  | 59.47  | 0B | 95   | 4   |
| THUMRAIT                              | 413140 | 17.67  | 54.02  | 0B | 67   | 3   |
| Pakistan (PAK)                        |        |        |        |    |      |     |
| ISLAMABAD AIRPORT                     | 415710 | 33.62  | 73.10  | 2A | 1054 | 41  |
| KARACHI AIRPORT                       | 417800 | 24.90  | 67.13  | 0B | 213  | 8   |
| LAHORE AIRPORT                        | 416410 | 31.52  | 74.40  | 1B | 550  | 22  |
| Palau (PLW)                           |        |        |        |    |      |     |
| KOROR WSO                             | 914080 | 7.33   | 134.48 | 0A | 3753 | 148 |
| Palestinian Territory, Occupied (PSE) |        |        |        |    |      |     |
| JERUSALEM AIRPORT                     | 402900 | 31.87  | 35.22  | 3A | 590  | 23  |
| Panama (PAN)                          |        |        |        |    |      |     |
| MARCOS A GELABERT I                   | 783842 | 8.97   | –79.55 | 0A | 1799 | 71  |
| TOCUMEN                               | 787920 | 9.05   | –79.37 | 0A | 2154 | 85  |
| Paraguay (PRY)                        |        |        |        |    |      |     |
| ASUNCION/AEROPUERTO                   | 862180 | –25.25 | –57.52 | 2A | 1401 | 55  |
| VILLARRICA                            | 862330 | –25.75 | –56.43 | 2A | 1598 | 63  |
| Peru (PER)                            |        |        |        |    |      |     |
| AREQUIPA                              | 847520 | –16.33 | –71.57 | 3C | 87   | 3   |
| CHICLAYO                              | 844520 | –6.78  | –79.82 | 2B | 19   | 1   |
| CUZCO                                 | 846860 | –13.53 | –71.93 | 4A | 664  | 26  |
| IQUITOS                               | 843770 | –3.78  | –73.30 | 0A | 2858 | 113 |
| LIMA-CALLAO/AEROP.                    | 846280 | –12.00 | –77.12 | 2B | 17   | 1   |
| PISCO                                 | 846910 | –13.73 | –76.22 | 2B | 10   | 0   |
| PIURA                                 | 844010 | –5.20  | –80.60 | 1B | 43   | 2   |
| PUCALLPA                              | 845150 | –8.37  | –74.57 | 0A | 1603 | 63  |
| SAN JUAN                              | 847210 | –15.38 | –75.17 | 2B | 4    | 0   |
| TACNA                                 | 847820 | –18.05 | –70.27 | 3B | 18   | 1   |
| TALARA                                | 843900 | –4.57  | –81.23 | 2B | 10   | 0   |
| TRUJILLO                              | 845010 | –8.08  | –79.10 | 2B | 29   | 1   |
| TUMBES                                | 843700 | –3.55  | –80.40 | 1B | 438  | 17  |
| Philippines (PHL)                     |        |        |        |    |      |     |
| BAGUIO                                | 983280 | 16.42  | 120.60 | 2A | 3686 | 145 |
| CAGAYAN DE ORO                        | 987480 | 8.48   | 124.63 | 0A | 1667 | 66  |
| CALAPAN                               | 984310 | 13.42  | 121.18 | 0A | 1885 | 74  |
| CATANDUANES RADAR                     | 984470 | 13.98  | 124.32 | 1A | 3343 | 132 |
| CATBALOGAN                            | 985480 | 11.78  | 124.88 | 0A | 2555 | 101 |
| CLARK AB                              | 983270 | 15.17  | 120.57 | 0A | 2059 | 81  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION    | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ------------------- | ------ | ----- | ------ | -- | ---- | --- |
| LESKO               | 126900 | 49.47 | 22.35  | 5A | 960  | 38  |
| LESZNO              | 124180 | 51.83 | 16.53  | 5A | 544  | 21  |
| LODZ                | 124650 | 51.73 | 19.40  | 5A | 565  | 22  |
| LUBLIN RADAWIEC     | 124950 | 51.22 | 22.40  | 5A | 580  | 23  |
| MIKOLAJKI           | 122800 | 53.78 | 21.58  | 5A | 596  | 23  |
| MLAWA               | 122700 | 53.10 | 20.35  | 5A | 567  | 22  |
| NOWY SACZ           | 126600 | 49.62 | 20.70  | 5A | 775  | 31  |
| OLSZTYN             | 122720 | 53.77 | 20.42  | 6A | 642  | 25  |
| OPOLE               | 125300 | 50.80 | 17.97  | 5A | 580  | 23  |
| OSTROLEKA           | 122850 | 53.08 | 21.57  | 5A | 569  | 22  |
| PILA                | 122300 | 53.13 | 16.75  | 5A | 564  | 22  |
| PLOCK               | 123600 | 52.58 | 19.73  | 5A | 534  | 21  |
| POZNAN              | 123300 | 52.42 | 16.85  | 5A | 521  | 21  |
| PRZEMYSL            | 126950 | 49.80 | 22.77  | 5A | 676  | 27  |
| RACIBORZ            | 125400 | 50.05 | 18.20  | 5A | 635  | 25  |
| RESKO               | 122100 | 53.77 | 15.42  | 5A | 666  | 26  |
| RZESZOW-JASIONKA    | 125800 | 50.10 | 22.05  | 5A | 655  | 26  |
| SANDOMIERZ          | 125850 | 50.70 | 21.72  | 5A | 581  | 23  |
| SIEDLCE             | 123850 | 52.25 | 22.25  | 5A | 541  | 21  |
| SNIEZKA             | 125100 | 50.73 | 15.73  | 7  | 996  | 39  |
| SULEJOW             | 124690 | 51.35 | 19.87  | 5A | 564  | 22  |
| SUWALKI             | 121950 | 54.13 | 22.95  | 6A | 594  | 23  |
| SWINOUJSCIE         | 122000 | 53.92 | 14.23  | 5A | 567  | 22  |
| SZCZECIN            | 122050 | 53.40 | 14.62  | 5A | 535  | 21  |
| SZCZECINEK          | 122150 | 53.72 | 16.68  | 5A | 613  | 24  |
| TARNOW              | 125750 | 50.03 | 20.98  | 5A | 719  | 28  |
| TERESPOL            | 123990 | 52.07 | 23.62  | 5A | 601  | 24  |
| TORUN               | 122500 | 53.05 | 18.58  | 5A | 538  | 21  |
| USTKA               | 121150 | 54.58 | 16.87  | 5A | 698  | 27  |
| WARSZAWA-OKECIE     | 123750 | 52.17 | 20.97  | 5A | 523  | 21  |
| WIELUN              | 124550 | 51.22 | 18.57  | 5A | 606  | 24  |
| WLODAWA             | 124970 | 51.55 | 23.53  | 5A | 552  | 22  |
| WROCLAW II          | 124240 | 51.10 | 16.88  | 5A | 577  | 23  |
| ZAKOPANE            | 126250 | 49.30 | 19.97  | 6A | 1120 | 44  |
| ZAMOSC              | 125950 | 50.70 | 23.25  | 5A | 603  | 24  |
| ZIELONA GORA        | 124000 | 51.93 | 15.53  | 5A | 594  | 23  |
| Portugal (PRT)      |        |       |        |    |      |     |
| BEJA                | 085620 | 38.02 | –7.87  | 3A | 583  | 23  |
| BRAGANCA            | 085750 | 41.80 | –6.73  | 4C | 735  | 29  |
| CASTELO BRANCO      | 085700 | 39.83 | –7.48  | 3A | 779  | 31  |
| COIMBRA             | 085490 | 40.20 | –8.42  | 3A | 998  | 39  |
| EVORA               | 085570 | 38.57 | –7.90  | 3A | 638  | 25  |
| EVORA/C. COORD      | 085580 | 38.53 | –7.90  | 3A | 638  | 25  |
| FARO/AEROPORTO      | 085540 | 37.02 | –7.97  | 3A | 502  | 20  |
| FLORES (ACORES)     | 085010 | 39.45 | –31.13 | 3A | 986  | 39  |
| FUNCHAL             | 085220 | 32.63 | –16.90 | 2A | 607  | 24  |
| FUNCHAL/S.CATARINA  | 085210 | 32.68 | –16.77 | 3A | 398  | 16  |
| HORTA/CASTELO BRANC | 085050 | 38.52 | –28.72 | 3A | 799  | 31  |
| LAJES (ACORES)      | 085090 | 38.77 | –27.10 | 3A | 1154 | 45  |
| LISBOA/PORTELA      | 085360 | 38.77 | –9.13  | 3A | 713  | 28  |
| PONTA DELGADA/NORDE | 085120 | 37.73 | –25.70 | 3C | 1025 | 40  |
| PORTALEGRE          | 085710 | 39.28 | –7.42  | 3A | 881  | 35  |
| PORTO SANTO         | 085240 | 33.07 | –16.35 | 3B | 376  | 15  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION         | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ------------------------ | ------ | ----- | ------ | -- | ---- | --- |
| SIBIU                    | 152600 | 45.80 | 24.15  | 5A | 651  | 26  |
| SIGHETUL MARMATIEI       | 150040 | 47.93 | 23.92  | 5A | 820  | 32  |
| SUCEAVA                  | 150230 | 47.63 | 26.25  | 5A | 595  | 23  |
| SULINA                   | 153600 | 45.17 | 29.73  | 4B | 270  | 11  |
| TARGOVISTE               | 153750 | 44.93 | 25.43  | 5A | 663  | 26  |
| TG. JIU                  | 153400 | 45.03 | 23.27  | 5A | 806  | 32  |
| TG. MURES                | 151450 | 46.53 | 24.53  | 5A | 601  | 24  |
| TIMISOARA                | 152470 | 45.77 | 21.25  | 4A | 611  | 24  |
| TR. MAGURELE             | 154900 | 43.75 | 24.88  | 4A | 547  | 22  |
| TULCEA                   | 153350 | 45.18 | 28.82  | 4A | 434  | 17  |
| VARFU OMU                | 152800 | 45.45 | 25.45  | 8  | 935  | 37  |
| ZALAU                    | 150630 | 47.18 | 23.08  | 5A | 643  | 25  |
| Russian Federation (RUS) |        |       |        |    |      |     |
| ABAKAN                   | 298650 | 53.75 | 91.40  | 7  | 324  | 13  |
| ACINSK                   | 294670 | 56.28 | 90.50  | 7  | 422  | 17  |
| ADLER                    | 371710 | 43.43 | 39.90  | 4A | 1559 | 61  |
| AGATA                    | 233830 | 66.88 | 93.47  | 8  | 464  | 18  |
| AGINSKOE                 | 296760 | 55.25 | 94.88  | 7  | 461  | 18  |
| AGINSKOE                 | 308590 | 51.10 | 114.52 | 8  | 371  | 15  |
| AGZU                     | 318250 | 47.60 | 138.40 | 7  | 663  | 26  |
| AJAN                     | 311680 | 56.45 | 138.15 | 8  | 887  | 35  |
| AKJAR                    | 350370 | 51.87 | 58.18  | 7  | 361  | 14  |
| AKSA                     | 309570 | 50.27 | 113.27 | 7  | 386  | 15  |
| ALATYR\`                 | 276790 | 54.82 | 46.58  | 7  | 518  | 20  |
| ALDAN                    | 310040 | 58.62 | 125.37 | 8  | 676  | 27  |
| ALEJSKAJA                | 299370 | 52.52 | 82.77  | 7  | 431  | 17  |
| ALEKSANDROV-GAJ          | 343910 | 50.15 | 48.55  | 6A | 316  | 12  |
| ALEKSANDROVSKIJ ZAV      | 309710 | 50.92 | 117.93 | 8  | 399  | 16  |
| ALEKSANDROVSKOE          | 239550 | 60.43 | 77.87  | 8  | 501  | 20  |
| ALEKSANDROVSK-SAHAL      | 320610 | 50.90 | 142.17 | 7  | 622  | 24  |
| AMDERMA                  | 230220 | 69.75 | 61.70  | 8  | 380  | 15  |
| AMGA                     | 249620 | 60.90 | 131.98 | 8  | 256  | 10  |
| ANADYR                   | 255630 | 64.78 | 177.57 | 8  | 333  | 13  |
| ANAPA                    | 370010 | 44.88 | 37.28  | 4A | 520  | 20  |
| ANDREYA ISLAND           | 213010 | 76.80 | 110.83 | 8  | 210  | 8   |
| ANTIPAJETA               | 230580 | 69.08 | 76.85  | 8  | 268  | 11  |
| ANUCINO                  | 319810 | 43.97 | 133.07 | 7  | 719  | 28  |
| APUKA                    | 259560 | 60.43 | 169.67 | 8  | 515  | 20  |
| ARHANGELSK               | 225500 | 64.55 | 40.58  | 7  | 579  | 23  |
| ARHARA                   | 315940 | 49.42 | 130.08 | 7  | 640  | 25  |
| ARKA                     | 249880 | 60.08 | 142.33 | 8  | 446  | 18  |
| ARMAVIR                  | 370310 | 44.98 | 41.12  | 5A | 572  | 23  |
| ASTRAHAN                 | 348800 | 46.28 | 48.05  | 5B | 214  | 8   |
| ASTRAHANKA               | 319210 | 44.72 | 132.07 | 7  | 582  | 23  |
| ATKA                     | 259020 | 60.85 | 151.77 | 8  | 328  | 13  |
| B. PRONCHISHCHEVOY       | 214050 | 75.53 | 113.52 | 8  | 212  | 8   |
| BABAEVO                  | 270080 | 59.40 | 35.93  | 7  | 621  | 24  |
| BABUSKIN                 | 308220 | 51.72 | 105.85 | 7  | 523  | 21  |
| BAEVO                    | 298270 | 53.27 | 80.77  | 7  | 328  | 13  |
| BAGDARIN                 | 305540 | 54.47 | 113.58 | 8  | 378  | 15  |
| BAJANDAJ                 | 306270 | 53.10 | 105.53 | 8  | 375  | 15  |
| BAKALY                   | 286150 | 55.18 | 53.80  | 7  | 462  | 18  |
| BAKCHAR                  | 293280 | 57.08 | 81.92  | 7  | 464  | 18  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION    | WMO#   | Lat   | Long    | CZ | mm  | in. |
| ------------------- | ------ | ----- | ------- | -- | --- | --- |
| CHANY               | 296020 | 55.28 | 76.60   | 7  | 338 | 13  |
| CHARA               | 303720 | 56.90 | 118.27  | 8  | 346 | 14  |
| CHELJABINSK-BALANDI | 286420 | 55.30 | 61.53   | 7  | 441 | 17  |
| CHERDYN             | 239140 | 60.40 | 56.52   | 7  | 712 | 28  |
| CHERNISHEVSKIJ      | 247240 | 63.03 | 112.50  | 8  | 337 | 13  |
| CHERNJAEVO          | 313710 | 52.78 | 126.00  | 8  | 485 | 19  |
| CHERSKIJ            | 251230 | 68.75 | 161.28  | 8  | 210 | 8   |
| CHITA               | 307580 | 52.08 | 113.48  | 8  | 346 | 14  |
| CHOKURDAH           | 219460 | 70.62 | 147.88  | 8  | 217 | 9   |
| CJULBJU             | 311230 | 57.77 | 130.90  | 8  | 384 | 15  |
| CUGUEVKA            | 319390 | 44.15 | 133.87  | 7  | 719 | 28  |
| CULMAN              | 303930 | 56.83 | 124.87  | 8  | 530 | 21  |
| CULYM               | 296250 | 55.10 | 80.97   | 7  | 379 | 15  |
| CURAPCA             | 247680 | 62.03 | 132.60  | 8  | 245 | 10  |
| DALNERECHENSK       | 318730 | 45.87 | 133.73  | 7  | 637 | 25  |
| DEMJANSKOE          | 280760 | 59.60 | 69.28   | 7  | 534 | 21  |
| DIVNOE              | 348580 | 45.92 | 43.35   | 5A | 434 | 17  |
| DUDINKA             | 230740 | 69.40 | 86.17   | 8  | 456 | 18  |
| DUKI                | 314820 | 51.72 | 135.93  | 8  | 646 | 25  |
| DUVAN               | 285370 | 55.70 | 57.90   | 7  | 515 | 20  |
| DZALINDA            | 306950 | 53.47 | 123.90  | 8  | 471 | 19  |
| DZARDZAN            | 241430 | 68.73 | 124.00  | 8  | 304 | 12  |
| DZERZHINSKOE        | 294810 | 56.85 | 95.22   | 7  | 350 | 14  |
| EGVEKINOT           | 253780 | 66.35 | –179.12 | 8  | 389 | 15  |
| EKATERINBURG        | 284400 | 56.83 | 60.63   | 7  | 511 | 20  |
| EKATERINO-NIKOLSKOE | 317070 | 47.73 | 130.97  | 7  | 625 | 25  |
| EKIMCHAN            | 313290 | 53.07 | 132.98  | 8  | 693 | 27  |
| ELABUGA             | 285060 | 55.77 | 52.07   | 7  | 544 | 21  |
| ELAT\`MA            | 276480 | 54.95 | 41.77   | 7  | 605 | 24  |
| ELEC                | 279280 | 52.63 | 38.52   | 6A | 579 | 23  |
| ENISEJSK            | 292630 | 58.45 | 92.15   | 8  | 470 | 19  |
| ERBOGACEN           | 248170 | 61.27 | 108.02  | 8  | 340 | 13  |
| ERMAKOVSKOE         | 298690 | 53.30 | 92.42   | 7  | 528 | 21  |
| EROFEJ PAVLOVIC     | 306830 | 53.97 | 121.93  | 8  | 419 | 16  |
| ERSOV               | 341860 | 51.37 | 48.30   | 6A | 393 | 15  |
| GAJNY               | 239090 | 60.28 | 54.35   | 7  | 626 | 25  |
| GAR                 | 313840 | 52.57 | 129.07  | 8  | 574 | 23  |
| GARI                | 280490 | 59.43 | 62.33   | 7  | 468 | 18  |
| GLAZOV              | 282140 | 58.13 | 52.58   | 7  | 587 | 23  |
| GMO IM.E.K. FEDOROV | 202920 | 77.72 | 104.30  | 8  | 213 | 8   |
| GORIN               | 314890 | 51.20 | 136.80  | 8  | 606 | 24  |
| GORJACINSK          | 307310 | 52.98 | 108.28  | 7  | 400 | 16  |
| GOR'KIJ             | 275530 | 56.22 | 43.82   | 7  | 606 | 24  |
| GRIDINO             | 224220 | 65.90 | 34.77   | 7  | 429 | 17  |
| GROSSEVICHI         | 318230 | 47.97 | 139.53  | 7  | 694 | 27  |
| GROZNYJ             | 372350 | 43.35 | 45.68   | 5A | 462 | 18  |
| GUGA                | 314210 | 52.70 | 137.53  | 8  | 474 | 19  |
| GVASJUGI            | 318010 | 47.67 | 136.18  | 7  | 915 | 36  |
| HABAROVSK           | 317350 | 48.52 | 135.17  | 7  | 673 | 27  |
| HADAMA              | 298920 | 53.95 | 98.82   | 8  | 529 | 21  |
| HAKASSKAJA          | 298620 | 53.77 | 91.32   | 7  | 310 | 12  |
| HANTY-MANSIJSK      | 239330 | 61.02 | 69.03   | 8  | 535 | 21  |
| HATANGA             | 208910 | 71.98 | 102.47  | 8  | 283 | 11  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION    | WMO#   | Lat   | Long   | CZ | mm  | in. |
| ------------------- | ------ | ----- | ------ | -- | --- | --- |
| KEMEROVO            | 296420 | 55.23 | 86.12  | 7  | 465 | 18  |
| KESTENGA            | 224030 | 65.88 | 31.83  | 7  | 540 | 21  |
| KINGISEPP           | 260590 | 59.37 | 28.60  | 6A | 686 | 27  |
| KIRENSK             | 302300 | 57.77 | 108.07 | 8  | 383 | 15  |
| KIROV               | 271960 | 58.65 | 49.62  | 7  | 613 | 24  |
| KIROV               | 271990 | 58.60 | 49.63  | 7  | 613 | 24  |
| KIROVSKIJ           | 318780 | 45.08 | 133.53 | 7  | 670 | 26  |
| KIRS                | 280090 | 59.37 | 52.22  | 7  | 607 | 24  |
| KJAHTA              | 309250 | 50.37 | 106.45 | 7  | 350 | 14  |
| KJUSJUR             | 219210 | 70.68 | 127.40 | 8  | 343 | 14  |
| KLJUCHI             | 323890 | 56.32 | 160.83 | 7  | 618 | 24  |
| KLJUCI              | 360210 | 52.25 | 79.13  | 7  | 318 | 13  |
| KOCHKI              | 297240 | 54.30 | 80.50  | 7  | 358 | 14  |
| KOCUBEJ             | 370850 | 44.40 | 46.55  | 4B | 243 | 10  |
| KOJNAS              | 225830 | 64.75 | 47.65  | 7  | 609 | 24  |
| KOLBA               | 296750 | 55.08 | 93.37  | 7  | 591 | 23  |
| KOLPASEVO           | 292310 | 58.32 | 82.95  | 7  | 504 | 20  |
| KOLYVAN             | 296310 | 55.30 | 82.75  | 7  | 411 | 16  |
| KOMMUNAR            | 297590 | 54.33 | 89.28  | 7  | 860 | 34  |
| KORF                | 259540 | 60.35 | 166.00 | 8  | 423 | 17  |
| KOTEL\`NIKOVO       | 346550 | 47.63 | 43.15  | 5A | 402 | 16  |
| KOTLAS              | 228870 | 61.23 | 46.72  | 7  | 538 | 21  |
| KOZ\`MODEM\`JANSK   | 274790 | 56.33 | 46.58  | 7  | 586 | 23  |
| KRASNODAR           | 349290 | 45.03 | 39.15  | 4A | 702 | 28  |
| KRASNOJARSK         | 295740 | 56.00 | 92.88  | 7  | 495 | 19  |
| KRASNOJARSK OPYTNOE | 295700 | 56.03 | 92.75  | 7  | 495 | 19  |
| KRASNOOZERSK        | 298130 | 53.97 | 79.23  | 7  | 355 | 14  |
| KRASNOSCELE         | 222350 | 67.35 | 37.05  | 8  | 519 | 20  |
| KRASNOUFIMSK        | 284340 | 56.65 | 57.78  | 7  | 531 | 21  |
| KRASNYE BAKI        | 273690 | 57.13 | 45.17  | 7  | 631 | 25  |
| KRASNYJ CHIKOJ      | 309350 | 50.37 | 108.75 | 8  | 347 | 14  |
| KRASNYJ JAR         | 318450 | 46.53 | 135.32 | 7  | 872 | 34  |
| KRESCHENKA          | 295240 | 55.85 | 80.03  | 7  | 422 | 17  |
| KUDYMKAR            | 281160 | 58.98 | 54.65  | 7  | 548 | 22  |
| KUPINO              | 297060 | 54.37 | 77.28  | 7  | 308 | 12  |
| KUR                 | 316320 | 49.93 | 134.63 | 7  | 752 | 30  |
| KURGAN              | 286610 | 55.47 | 65.40  | 7  | 380 | 15  |
| KURSK               | 340090 | 51.77 | 36.17  | 6A | 627 | 25  |
| KYRA                | 309490 | 49.57 | 111.97 | 7  | 377 | 15  |
| KYSTOVKA            | 294050 | 56.60 | 76.57  | 7  | 416 | 16  |
| KYZYL               | 360960 | 51.72 | 94.50  | 8  | 233 | 9   |
| LAKE TAJMYR         | 205940 | 74.50 | 102.50 | 8  | 227 | 9   |
| LENSK               | 249230 | 60.72 | 114.88 | 8  | 375 | 15  |
| LEUSI               | 280640 | 59.62 | 65.72  | 7  | 488 | 19  |
| LJUBAN              | 260780 | 59.35 | 31.23  | 7  | 635 | 25  |
| LOKSAK              | 312630 | 54.73 | 130.45 | 8  | 577 | 23  |
| LOSINOBORSKOE       | 292530 | 58.43 | 89.37  | 8  | 553 | 22  |
| LOVOZERO            | 221270 | 68.00 | 35.03  | 8  | 486 | 19  |
| LUKOJANOV           | 276650 | 55.03 | 44.50  | 7  | 572 | 23  |
| MAGADAN             | 259130 | 59.55 | 150.78 | 8  | 528 | 21  |
| MAGDAGACI           | 312950 | 53.47 | 125.82 | 8  | 470 | 18  |
| MAGNITOGORSK        | 288380 | 53.35 | 59.08  | 7  | 365 | 14  |
| MAHACKALA           | 374720 | 43.02 | 47.48  | 4B | 336 | 13  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION    | WMO#   | Lat   | Long    | CZ | mm   | in. |
| ------------------- | ------ | ----- | ------- | -- | ---- | --- |
| OHANSK              | 283210 | 57.72 | 55.38   | 7  | 549  | 22  |
| OHOTSK              | 310880 | 59.37 | 143.20  | 8  | 489  | 19  |
| OKTJABRSKOE         | 237340 | 62.45 | 66.05   | 8  | 591  | 23  |
| OLEKMINSK           | 249440 | 60.40 | 120.42  | 8  | 307  | 12  |
| OLENEK              | 241250 | 68.50 | 112.43  | 8  | 290  | 11  |
| OLOVJANNAJA         | 309610 | 50.95 | 115.58  | 7  | 327  | 13  |
| OMSK                | 286980 | 55.02 | 73.38   | 7  | 381  | 15  |
| ONEGA               | 226410 | 63.90 | 38.12   | 7  | 591  | 23  |
| ONGUDAJ             | 362310 | 50.73 | 86.15   | 7  | 363  | 14  |
| OPARINO             | 270830 | 59.85 | 48.28   | 7  | 658  | 26  |
| ORDYNSKOE           | 297260 | 54.37 | 81.95   | 7  | 398  | 16  |
| ORENBURG            | 351210 | 51.68 | 55.10   | 7  | 365  | 14  |
| OSTASKOV            | 263890 | 57.13 | 33.12   | 7  | 615  | 24  |
| OSTROV CHETYREHSTOL | 219650 | 70.63 | 162.48  | 8  | 88   | 3   |
| OSTROV DIKSON       | 206740 | 73.50 | 80.40   | 8  | 348  | 14  |
| OSTROV GOLOMJANNYJ  | 200870 | 79.55 | 90.62   | 8  | 226  | 9   |
| OSTROV KOTELNYJ     | 214320 | 76.00 | 137.87  | 8  | 135  | 5   |
| OSTROV PREOBRAZENIJ | 215040 | 74.67 | 112.93  | 8  | 158  | 6   |
| OSTROV UEDINENIJA   | 202740 | 77.50 | 82.20   | 8  | 158  | 6   |
| OSTROV VIZE         | 200690 | 79.50 | 76.98   | 8  | 209  | 8   |
| OSTROV VRANGELJA    | 219820 | 70.98 | –178.48 | 8  | 171  | 7   |
| OZERNAJA            | 325940 | 51.48 | 156.48  | 7  | 809  | 32  |
| PADUN               | 221060 | 68.60 | 31.85   | 7  | 525  | 21  |
| PARTIZANSK          | 319870 | 43.15 | 133.02  | 6A | 782  | 31  |
| PAVELEC             | 278230 | 53.78 | 39.25   | 7  | 542  | 21  |
| PECHORA             | 234180 | 65.12 | 57.10   | 8  | 569  | 22  |
| PENZA               | 279620 | 53.12 | 45.02   | 7  | 540  | 21  |
| PERM                | 282250 | 57.95 | 56.20   | 7  | 614  | 24  |
| PERVOMAJSKOE        | 293480 | 57.07 | 86.22   | 7  | 439  | 17  |
| PETROPAVLOVSK-KAMCH | 325400 | 53.08 | 158.58  | 7  | 1127 | 44  |
| PETROPAVLOVSK-KAMCH | 325830 | 52.98 | 158.65  | 7  | 1152 | 45  |
| PETROVSKIJ ZAVOD    | 308380 | 51.32 | 108.87  | 8  | 328  | 13  |
| PETROZAVODSK        | 228200 | 61.82 | 34.27   | 7  | 574  | 23  |
| PIHTOVKA            | 295340 | 55.98 | 82.70   | 7  | 410  | 16  |
| PILVO               | 320690 | 50.05 | 142.17  | 7  | 639  | 25  |
| PINEGA              | 225630 | 64.70 | 43.38   | 7  | 557  | 22  |
| PIROVSKOE           | 293630 | 57.63 | 92.27   | 8  | 481  | 19  |
| PJALICA             | 223490 | 66.18 | 39.53   | 7  | 447  | 18  |
| POGIBI              | 320270 | 52.22 | 141.63  | 8  | 570  | 22  |
| POGRANICHNOE        | 320760 | 50.40 | 143.77  | 8  | 751  | 30  |
| POGRANICHNYJ        | 319150 | 44.40 | 131.38  | 7  | 618  | 24  |
| POJARKOVO           | 315870 | 49.62 | 128.65  | 7  | 533  | 21  |
| POKROVSKAJA         | 248560 | 61.48 | 129.15  | 8  | 269  | 11  |
| POLARGMO IM. E.T. K | 200460 | 80.62 | 58.05   | 8  | 256  | 10  |
| POLTAVKA            | 319170 | 44.03 | 131.32  | 7  | 588  | 23  |
| PORONAJSK           | 320980 | 49.22 | 143.10  | 7  | 750  | 30  |
| POSET               | 319690 | 42.65 | 130.80  | 6A | 742  | 29  |
| PREOBRAZHENIE       | 319890 | 42.90 | 133.90  | 6A | 784  | 31  |
| PRIARGUNSK          | 309750 | 50.40 | 119.07  | 8  | 357  | 14  |
| PRIMORSKO-AHTARSK   | 348240 | 46.03 | 38.15   | 5A | 565  | 22  |
| PSKOV               | 262580 | 57.82 | 28.42   | 6A | 629  | 25  |
| PUDINO              | 293130 | 57.53 | 79.37   | 7  | 452  | 18  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION | WMO#   | Lat   | Long   | CZ | mm  | in. |
| ---------------- | ------ | ----- | ------ | -- | --- | --- |
| SORTAVALA        | 228020 | 61.72 | 30.72  | 7  | 606 | 24  |
| SOSNOVO-OZERSKOE | 307450 | 52.53 | 111.55 | 8  | 345 | 14  |
| SOSUNOVO         | 318660 | 46.53 | 138.33 | 7  | 729 | 29  |
| SOSVA            | 236250 | 63.65 | 62.10  | 8  | 487 | 19  |
| SOVETSKAYA GAVAN | 317700 | 48.97 | 140.30 | 7  | 739 | 29  |
| SREDNY VASJUGAN  | 291110 | 59.22 | 78.23  | 7  | 550 | 22  |
| SRETENSK         | 307770 | 52.23 | 117.70 | 8  | 353 | 14  |
| ST.PETERSBURG    | 260630 | 59.97 | 30.30  | 6A | 625 | 25  |
| STARAJA RUSSA    | 262750 | 58.02 | 31.32  | 6A | 605 | 24  |
| STAVROPOL        | 349490 | 45.12 | 42.08  | 5A | 551 | 22  |
| STERLITAMAK      | 288250 | 53.58 | 56.00  | 7  | 520 | 20  |
| STRELKA          | 292740 | 58.08 | 93.00  | 7  | 480 | 19  |
| SUHAJA           | 307260 | 52.57 | 107.13 | 7  | 304 | 12  |
| SUHINICI         | 277070 | 54.10 | 35.58  | 6A | 624 | 25  |
| SUHOBUZIMSKOE    | 294770 | 56.50 | 93.28  | 7  | 378 | 15  |
| SUMIHA           | 286550 | 55.23 | 63.32  | 7  | 409 | 16  |
| SUNTAR           | 247380 | 62.15 | 117.65 | 8  | 280 | 11  |
| SURA             | 226760 | 63.58 | 45.63  | 7  | 542 | 21  |
| SURGUT           | 238490 | 61.25 | 73.50  | 8  | 549 | 22  |
| SUTUR            | 315380 | 50.07 | 132.13 | 8  | 688 | 27  |
| SVETLOGRAD       | 349540 | 45.35 | 42.85  | 5A | 485 | 19  |
| SVOBODNYJ        | 314450 | 51.45 | 128.12 | 8  | 565 | 22  |
| SYKTYVKAR        | 238040 | 61.68 | 50.78  | 7  | 569 | 22  |
| SYM              | 239750 | 60.35 | 88.37  | 8  | 513 | 20  |
| SYZRAN\`         | 279830 | 53.18 | 48.40  | 6A | 455 | 18  |
| TADIBE-YAKHA     | 209640 | 70.35 | 74.13  | 8  | 349 | 14  |
| TAJSHET          | 295940 | 55.95 | 98.00  | 7  | 427 | 17  |
| TAMBEY           | 208640 | 71.48 | 71.82  | 8  | 320 | 13  |
| TAMBOV           | 279470 | 52.80 | 41.33  | 6A | 556 | 22  |
| TANGUJ           | 304050 | 55.38 | 101.03 | 7  | 364 | 14  |
| TANHOJ           | 308240 | 51.57 | 105.12 | 7  | 795 | 31  |
| TARA             | 284930 | 56.90 | 74.38  | 7  | 442 | 17  |
| TARKO-SALE       | 235520 | 64.92 | 77.82  | 8  | 501 | 20  |
| TASTYP           | 299560 | 52.80 | 89.92  | 7  | 460 | 18  |
| TATARSK          | 296050 | 55.20 | 75.97  | 7  | 376 | 15  |
| TAZOVSKOE        | 232560 | 67.47 | 78.73  | 8  | 447 | 18  |
| TERIBERKA        | 220280 | 69.20 | 35.12  | 7  | 491 | 19  |
| TERNEJ           | 319090 | 45.00 | 136.60 | 7  | 828 | 33  |
| TEVRIZ           | 283830 | 57.52 | 72.40  | 7  | 474 | 19  |
| TIHORECK         | 348380 | 45.85 | 40.08  | 5A | 622 | 25  |
| TIHVIN           | 260940 | 59.65 | 33.55  | 7  | 701 | 28  |
| TIKSI            | 218240 | 71.58 | 128.92 | 8  | 227 | 9   |
| TISUL            | 295570 | 55.75 | 88.32  | 7  | 542 | 21  |
| TIVJAKU          | 317540 | 48.60 | 137.05 | 8  | 890 | 35  |
| TJUHTET          | 294560 | 56.53 | 89.32  | 7  | 508 | 20  |
| TJUKALINSK       | 285860 | 55.87 | 72.20  | 7  | 391 | 15  |
| TJUMEN           | 283670 | 57.12 | 65.43  | 7  | 470 | 19  |
| TOBOLSK          | 282750 | 58.15 | 68.25  | 7  | 473 | 19  |
| TOGUCHIN         | 296360 | 55.23 | 84.40  | 7  | 438 | 17  |
| TOKO             | 311370 | 56.28 | 131.13 | 8  | 473 | 19  |
| TOMPA            | 304390 | 55.12 | 109.75 | 8  | 357 | 14  |
| TOMSK            | 294300 | 56.50 | 84.92  | 7  | 527 | 21  |
| TOT\`MA          | 270510 | 59.88 | 42.75  | 7  | 647 | 25  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION    | WMO#   | Lat    | Long    | CZ | mm   | in. |
| ------------------- | ------ | ------ | ------- | -- | ---- | --- |
| VERHNEIMBATSK       | 236780 | 63.15  | 87.95   | 8  | 561  | 22  |
| VERHNIJ BASKUNCAK   | 345790 | 48.22  | 46.73   | 5B | 269  | 11  |
| VERHNIJ UFALEJ      | 285410 | 56.08  | 60.30   | 7  | 535  | 21  |
| VERHNJAJA TOJMA     | 227780 | 62.23  | 45.02   | 7  | 596  | 23  |
| VERHNJAJA TOM       | 314590 | 51.35  | 130.43  | 8  | 665  | 26  |
| VERHOTUR\`E         | 281440 | 58.87  | 60.78   | 7  | 520  | 20  |
| VESELAJA GORKA      | 314180 | 52.28  | 135.80  | 7  | 607  | 24  |
| VESLJANA            | 237010 | 62.98  | 50.90   | 7  | 581  | 23  |
| VIKULOVO            | 284810 | 56.82  | 70.62   | 7  | 427  | 17  |
| VILJUJSK            | 246410 | 63.77  | 121.62  | 8  | 264  | 10  |
| VITIM               | 300540 | 59.45  | 112.58  | 8  | 433  | 17  |
| VJAZMA              | 266950 | 55.17  | 34.40   | 7  | 660  | 26  |
| VLADIMIR            | 275320 | 56.12  | 40.35   | 7  | 620  | 24  |
| VLADIVOSTOK         | 319600 | 43.12  | 131.93  | 6A | 795  | 31  |
| VNUKOVO             | 275185 | 55.58  | 37.25   | 6A | 667  | 26  |
| VOLCIHA             | 360220 | 52.02  | 80.37   | 7  | 343  | 14  |
| VOLGOGRAD           | 345600 | 48.78  | 44.37   | 6A | 387  | 15  |
| VOLOGDA             | 270370 | 59.32  | 39.92   | 7  | 561  | 22  |
| VORKUTA             | 232260 | 67.48  | 64.02   | 8  | 574  | 23  |
| VOROGOVO            | 239730 | 61.03  | 89.63   | 8  | 575  | 23  |
| VORONEZ             | 341220 | 51.65  | 39.25   | 6A | 570  | 22  |
| VORONEZ             | 341230 | 51.70  | 39.22   | 6A | 570  | 22  |
| VOZEGA              | 229540 | 60.47  | 40.20   | 7  | 672  | 26  |
| VYBORG              | 228920 | 60.72  | 28.73   | 7  | 693  | 27  |
| VYTEGRA             | 228370 | 61.02  | 36.45   | 7  | 671  | 26  |
| WLADIKAVKAZ         | 372280 | 43.05  | 44.65   | 5A | 895  | 35  |
| ZAMETCINO           | 278570 | 53.48  | 42.63   | 6A | 496  | 20  |
| ZAMOKTA             | 307410 | 52.77  | 109.97  | 8  | 471  | 19  |
| ZAVITAJA            | 315270 | 50.12  | 129.47  | 7  | 595  | 23  |
| ZDVINSK             | 297120 | 54.70  | 78.67   | 7  | 332  | 13  |
| ZEJA                | 313000 | 53.70  | 127.30  | 8  | 527  | 21  |
| ZERDEVKA            | 340470 | 51.83  | 41.48   | 6A | 504  | 20  |
| ZHIGALOVO           | 305210 | 54.80  | 105.22  | 8  | 333  | 13  |
| ZHIGANSK            | 243430 | 66.77  | 123.40  | 8  | 274  | 11  |
| ZILAIR              | 350260 | 52.22  | 57.40   | 7  | 569  | 22  |
| ZILOVO              | 306690 | 53.07  | 117.48  | 8  | 401  | 16  |
| ZIMA                | 306030 | 53.93  | 102.05  | 7  | 348  | 14  |
| ZIZGIN              | 224380 | 65.20  | 36.82   | 7  | 371  | 15  |
| ZOHOVA ISLAND       | 213580 | 76.15  | 152.83  | 8  | 201  | 8   |
| ZOLOTOJ             | 318290 | 47.32  | 138.98  | 7  | 912  | 36  |
| ZURAVLEVKA          | 319420 | 44.75  | 134.47  | 7  | 656  | 26  |
| ZYRJANKA            | 254000 | 65.73  | 150.90  | 8  | 275  | 11  |
| Saint Lucia (LCA)   |        |        |         |    |      |     |
| HEWANORRA INTL AIRP | 789480 | 13.75  | –60.95  | 0A | 1128 | 44  |
| Samoa (WSM)         |        |        |         |    |      |     |
| APIA                | 917620 | –13.80 | –171.78 | 0A | 2971 | 117 |
| Saudi Arabia (SAU)  |        |        |         |    |      |     |
| ABHA                | 411120 | 18.23  | 42.65   | 3B | 224  | 9   |
| AL-AHSA             | 404200 | 25.30  | 49.48   | 0B | 90   | 4   |
| AL-BAHA             | 410550 | 20.30  | 41.65   | 2B | 157  | 6   |
| AL-JOUF             | 403610 | 29.78  | 40.10   | 2B | 56   | 2   |
| AL-MADINAH          | 404300 | 24.55  | 39.70   | 0B | 61   | 2   |
| AL-QAISUMAH         | 403730 | 28.32  | 46.13   | 1B | 136  | 5   |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

# Precipitation

| Country/LOCATION               | WMO#   | Lat    | Long   | CZ | mm   | in. |
| ------------------------------ | ------ | ------ | ------ | -- | ---- | --- |
| SOMBOR                         | 131600 | 45.77  | 19.15  | 4A | 591  | 23  |
| SREMSKA MITROVICA              | 132660 | 45.10  | 19.55  | 4A | 618  | 24  |
| TIVAT                          | 134570 | 42.40  | 18.73  | 3A | 2205 | 87  |
| VALJEVO                        | 132690 | 44.32  | 19.92  | 4A | 783  | 31  |
| VELIKO GRADISTE                | 132850 | 44.75  | 21.52  | 4A | 644  | 25  |
| VRANJE                         | 134890 | 42.55  | 21.92  | 4A | 611  | 24  |
| VRSAC                          | 131830 | 45.15  | 21.32  | 4A | 678  | 27  |
| ZLATIBOR                       | 133670 | 43.73  | 19.72  | 5A | 951  | 37  |
| ZRENJANIN                      | 131730 | 45.37  | 20.42  | 4A | 567  | 22  |
| Seychelles (SYC)               |        |        |        |    |      |     |
| SEYCHELLES INTERNAT            | 639800 | –4.67  | 55.52  | 0A | 2337 | 92  |
| Singapore (SGP)                |        |        |        |    |      |     |
| SINGAPORE/CHANGI AI            | 486980 | 1.37   | 103.98 | 0A | 2068 | 81  |
| Sint Maarten, Dutch part (SXM) |        |        |        |    |      |     |
| PRINSES JULIANA                | 788660 | 18.03  | –63.12 | 0A | 1056 | 42  |
| Slovakia (SVK)                 |        |        |        |    |      |     |
| BRATISLAVA-LETISKO             | 118160 | 48.20  | 17.20  | 5A | 578  | 23  |
| CHOPOK                         | 119160 | 48.98  | 19.60  | 7  | 990  | 39  |
| DUDINCE                        | 118800 | 48.17  | 18.87  | 5A | 579  | 23  |
| HURBANOVO                      | 118580 | 47.87  | 18.20  | 5A | 554  | 22  |
| KAMENICA NAD CIROCH            | 119930 | 48.93  | 22.00  | 5A | 733  | 29  |
| KOSICE                         | 119680 | 48.67  | 21.22  | 5A | 613  | 24  |
| LIESEK                         | 119180 | 49.37  | 19.68  | 6A | 895  | 35  |
| LOMNICKY STIT                  | 119300 | 49.20  | 20.22  | 8  | 1156 | 46  |
| LUCENEC                        | 119270 | 48.33  | 19.73  | 5A | 664  | 26  |
| MILHOSTOV                      | 119780 | 48.67  | 21.73  | 5A | 599  | 24  |
| NITRA                          | 118550 | 48.28  | 18.13  | 5A | 590  | 23  |
| PIESTANY                       | 118260 | 48.62  | 17.83  | 5A | 603  | 24  |
| POPRAD/TATRY                   | 119340 | 49.07  | 20.25  | 6A | 590  | 23  |
| PRIEVIDZA                      | 118670 | 48.77  | 18.60  | 5A | 739  | 29  |
| SLIAC                          | 119030 | 48.65  | 19.15  | 5A | 690  | 27  |
| STRBSKE PLESO                  | 119330 | 49.12  | 20.08  | 7  | 1156 | 46  |
| STROPKOV/TISINEC               | 119760 | 49.22  | 21.65  | 5A | 698  | 27  |
| TELGART                        | 119380 | 48.85  | 20.18  | 6A | 801  | 32  |
| ZILINA/HRICOV                  | 118410 | 49.23  | 18.62  | 5A | 787  | 31  |
| Slovenia (SVN)                 |        |        |        |    |      |     |
| KREDARICA                      | 140080 | 46.38  | 13.85  | 7  | 1998 | 79  |
| LISCA                          | 140240 | 46.07  | 15.28  | 5A | 1132 | 45  |
| LJUBLJANA/BEZIGRAD             | 140150 | 46.07  | 14.52  | 4A | 1364 | 54  |
| LJUBLJANA/BRNIK                | 130140 | 46.22  | 14.48  | 5A | 1500 | 59  |
| MARIBOR                        | 130260 | 46.48  | 15.68  | 5A | 1099 | 43  |
| MURSKA SOBOTA                  | 140310 | 46.65  | 16.18  | 5A | 894  | 35  |
| NOVA GORICA                    | 141060 | 45.90  | 13.63  | 4A | 1520 | 60  |
| NOVO MESTO                     | 141210 | 45.80  | 15.18  | 5A | 1208 | 48  |
| PORTOROZ                       | 131050 | 45.52  | 13.57  | 4A | 1116 | 44  |
| SLAVONSKI BROD                 | 131500 | 45.17  | 18.00  | 5A | 822  | 32  |
| Solomon Islands (SLB)          |        |        |        |    |      |     |
| HONIARA/HENDERSON              | 915200 | –9.42  | 160.05 | 0A | 2004 | 79  |
| South Africa (ZAF)             |        |        |        |    |      |     |
| BETHLEHEM                      | 684610 | –28.25 | 28.33  | 3A | 690  | 27  |
| BLOEMFONTEIN AIRPOR            | 684420 | –29.10 | 26.30  | 3B | 568  | 22  |
| CALVINIA                       | 686180 | –31.47 | 19.77  | 3B | 210  | 8   |
| CAPE COLUMBINE                 | 687120 | –32.83 | 17.85  | 3C | 273  | 11  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION                                  | WMO#   | Lat    | Long   | CZ | mm   | in. |
| ------------------------------------------------- | ------ | ------ | ------ | -- | ---- | --- |
| ZARAGOZA (USAFB)                                  | 081605 | 41.67  | –1.05  | 3B | 311  | 12  |
| ZARAGOZA/AEROPUERTO                               | 081600 | 41.67  | –1.00  | 3B | 311  | 12  |
| Sri Lanka (LKA)                                   |        |        |        |    |      |     |
| KATUNAYAKE                                        | 434500 | 7.17   | 79.88  | 0A | 2031 | 80  |
| St. Helena, Ascension, and Tristan de Cunha (SHN) |        |        |        |    |      |     |
| ST. HELENA IS.                                    | 619010 | –15.93 | –5.67  | 3C | 44   | 2   |
| WIDE AWAKE FIELD (ASI)                            | 619020 | –7.97  | –14.40 | 1B | 117  | 5   |
| Suriname (SUR)                                    |        |        |        |    |      |     |
| ZANDERIJ                                          | 812250 | 5.45   | –55.20 | 0A | 2249 | 89  |
| Svalbard and Jan Mayen (SJM)                      |        |        |        |    |      |     |
| BJORNOYA                                          | 010280 | 74.52  | 19.02  | 8  | 391  | 15  |
| HOPEN                                             | 010620 | 76.50  | 25.07  | 8  | 431  | 17  |
| SVALBARD LUFTHAVN                                 | 010080 | 78.25  | 15.47  | 8  | 186  | 7   |
| Sweden (SWE)                                      |        |        |        |    |      |     |
| ANGELHOLM                                         | 025635 | 56.30  | 12.85  | 5A | 742  | 29  |
| ARJEPLOG                                          | 021240 | 66.05  | 17.87  | 7  | 588  | 23  |
| ARVIKA                                            | 024040 | 59.67  | 12.58  | 6A | 702  | 28  |
| BJUROKLUBB (LGT-H)                                | 022960 | 64.48  | 21.58  | 7  | 588  | 23  |
| BLOMSKOG                                          | 024080 | 59.22  | 12.08  | 6A | 812  | 32  |
| BORLANGE                                          | 024350 | 60.43  | 15.52  | 6A | 638  | 25  |
| EDSBYN                                            | 023380 | 61.37  | 15.72  | 7  | 589  | 23  |
| FALSTERBO                                         | 026160 | 55.38  | 12.82  | 5A | 502  | 20  |
| FARO ISLAND                                       | 025880 | 57.90  | 19.17  | 6A | 535  | 21  |
| FLODA                                             | 024760 | 59.05  | 16.40  | 6A | 575  | 23  |
| FOLKARNA                                          | 024440 | 60.17  | 16.32  | 6A | 602  | 24  |
| FRANSTA                                           | 023420 | 62.50  | 16.18  | 7  | 545  | 21  |
| GADDEDE                                           | 022220 | 64.50  | 14.17  | 7  | 799  | 31  |
| GALLIVARE                                         | 020490 | 67.15  | 20.65  | 7  | 526  | 21  |
| GAVLE                                             | 024530 | 60.72  | 17.17  | 6A | 632  | 25  |
| GLADHAMMAR                                        | 025760 | 57.78  | 16.60  | 6A | 538  | 21  |
| GOTEBORG                                          | 025130 | 57.72  | 12.00  | 5A | 813  | 32  |
| GOTEBORG/LANDVETTER                               | 025260 | 57.67  | 12.30  | 6A | 931  | 37  |
| GOTEBORG/SAVE                                     | 025120 | 57.78  | 11.88  | 6A | 813  | 32  |
| GOTSKA SANDON                                     | 025840 | 58.40  | 19.20  | 6A | 537  | 21  |
| GUNNARN                                           | 021280 | 65.02  | 17.68  | 7  | 597  | 24  |
| HAGSHULT                                          | 025560 | 57.30  | 14.13  | 6A | 769  | 30  |
| HALLANDS VADERO                                   | 026050 | 56.45  | 12.55  | 5A | 667  | 26  |
| HANO                                              | 026280 | 56.02  | 14.85  | 5A | 577  | 23  |
| HAPARANDA                                         | 021960 | 65.83  | 24.15  | 7  | 577  | 23  |
| HARSTENA                                          | 025860 | 58.25  | 17.02  | 6A | 664  | 26  |
| HELSINGBORG                                       | 026110 | 56.03  | 12.77  | 5A | 729  | 29  |
| HOBURG                                            | 026800 | 56.92  | 18.15  | 5A | 507  | 20  |
| HOLMOGADD                                         | 022880 | 63.60  | 20.75  | 7  | 572  | 23  |
| IDVATTNET                                         | 022520 | 64.45  | 17.08  | 7  | 605  | 24  |
| JOKKMOKK (SWE-AFB)                                | 021420 | 66.63  | 19.65  | 8  | 501  | 20  |
| JONKOPING/AXAMO                                   | 025500 | 57.75  | 14.08  | 6A | 690  | 27  |
| JUNSELE                                           | 022440 | 63.68  | 16.95  | 7  | 575  | 23  |
| KALMAR                                            | 026700 | 56.68  | 16.30  | 5A | 501  | 20  |
| KALMAR                                            | 026720 | 56.73  | 16.30  | 6A | 501  | 20  |
| KARESUANDO                                        | 020800 | 68.45  | 22.45  | 8  | 456  | 18  |
| KARLSBORG(SAFB)                                   | 025440 | 58.52  | 14.53  | 6A | 582  | 23  |
| KARLSTAD FLYGPLATS                                | 024180 | 59.45  | 13.47  | 6A | 638  | 25  |
| KATTERJAKK                                        | 020200 | 68.42  | 18.17  | 8  | 817  | 32  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION                | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ------------------------------- | ------ | ----- | ------ | -- | ---- | --- |
| VASTERAS/HASSLO AFB             | 024460 | 59.58 | 16.63  | 6A | 544  | 21  |
| VIDSEL                          | 021540 | 65.88 | 20.15  | 7  | 615  | 24  |
| VILHELMINA                      | 022450 | 64.58 | 16.85  | 7  | 594  | 23  |
| VISBY                           | 025900 | 57.67 | 18.35  | 6A | 521  | 21  |
| VUOGGATJALME                    | 021120 | 66.57 | 16.35  | 8  | 621  | 24  |
| Switzerland (CHE)               |        |       |        |    |      |     |
| AIGLE                           | 067120 | 46.33 | 6.92   | 5A | 1324 | 52  |
| ALTDORF                         | 066720 | 46.87 | 8.63   | 5A | 1715 | 68  |
| CHUR-EMS                        | 067860 | 46.87 | 9.53   | 5A | 1123 | 44  |
| CIMETTA                         | 067590 | 46.20 | 8.80   | 6A | 1748 | 69  |
| COMPROVASCO                     | 067560 | 46.47 | 8.93   | 4A | 1568 | 62  |
| CORVATSCH                       | 067910 | 46.42 | 9.82   | 8  | 1061 | 42  |
| DISENTIS                        | 067820 | 46.70 | 8.85   | 6A | 1357 | 53  |
| FAHY                            | 066160 | 47.43 | 6.95   | 5A | 1245 | 49  |
| GENEVE-COINTRIN                 | 067000 | 46.25 | 6.13   | 4A | 957  | 38  |
| GUETSCH                         | 067500 | 46.65 | 8.62   | 7  | 1613 | 63  |
| HOERNKI                         | 066890 | 47.37 | 8.95   | 6A | 1341 | 53  |
| INTERLAKEN                      | 067340 | 46.67 | 7.87   | 5A | 1304 | 51  |
| JUNGFRAUJOCH                    | 067300 | 46.55 | 7.98   | 8  | 1304 | 51  |
| LA CHAUX-DE-FONDS               | 066120 | 47.08 | 6.80   | 6A | 1301 | 51  |
| LA DOLE                         | 067020 | 46.43 | 6.10   | 7  | 1268 | 50  |
| LAEGERN                         | 066690 | 47.48 | 8.40   | 5A | 1116 | 44  |
| LOCARNO-MAGADINO                | 067620 | 46.17 | 8.88   | 4A | 1748 | 69  |
| LOCARNO-MONTI                   | 067600 | 46.17 | 8.78   | 4A | 1748 | 69  |
| LUGANO                          | 067700 | 46.00 | 8.97   | 4A | 1593 | 63  |
| MONTANA                         | 067240 | 46.32 | 7.48   | 6A | 1097 | 43  |
| NAPF                            | 066390 | 47.00 | 7.93   | 6A | 1332 | 52  |
| NEUCHATEL                       | 066040 | 47.00 | 6.95   | 5A | 978  | 38  |
| PAYERNE                         | 066100 | 46.82 | 6.95   | 5A | 897  | 35  |
| PIOTTA                          | 067530 | 46.52 | 8.68   | 5A | 1613 | 63  |
| PLAFFEIEN-OBERSCHRO             | 066280 | 46.75 | 7.27   | 6A | 1350 | 53  |
| ROBBIA                          | 067940 | 46.35 | 10.07  | 6A | 1022 | 40  |
| SAENTIS                         | 066800 | 47.25 | 9.35   | 7  | 2474 | 97  |
| SAMEDAM-FLUGPLATZ               | 067920 | 46.53 | 9.88   | 7  | 1001 | 39  |
| SAN BERNARDINO                  | 067830 | 46.47 | 9.18   | 7  | 1543 | 61  |
| SION                            | 067200 | 46.22 | 7.33   | 5A | 871  | 34  |
| ST. GALLEN                      | 066810 | 47.43 | 9.40   | 5A | 1459 | 57  |
| STABIO                          | 067710 | 45.85 | 8.93   | 4A | 1626 | 64  |
| WYNAU                           | 066430 | 47.25 | 7.78   | 5A | 1273 | 50  |
| ZUERICH METEOSCHWEI             | 066600 | 47.38 | 8.57   | 5A | 1131 | 45  |
| ZURICH-KLOTEN                   | 066700 | 47.48 | 8.53   | 5A | 1191 | 47  |
| Syria (SYR)                     |        |       |        |    |      |     |
| ALEPPO INT. AEROPOR             | 400070 | 36.18 | 37.20  | 3B | 326  | 13  |
| DAMASCUS INT. AIRPO             | 400800 | 33.42 | 36.52  | 3B | 172  | 7   |
| DARAA                           | 400950 | 32.60 | 36.10  | 3B | 268  | 11  |
| DEIR EZZOR                      | 400450 | 35.32 | 40.15  | 2B | 154  | 6   |
| HAMA                            | 400300 | 35.12 | 36.75  | 3A | 373  | 15  |
| LATTAKIA                        | 400220 | 35.53 | 35.77  | 3A | 769  | 30  |
| NABK                            | 400830 | 34.03 | 36.72  | 4A | 279  | 11  |
| PALMYRA                         | 400610 | 34.55 | 38.30  | 2B | 131  | 5   |
| SAFITA                          | 400660 | 34.82 | 36.13  | 3A | 977  | 38  |
| Taiwan, Province of China (TWN) |        |       |        |    |      |     |
| CHIANG KAI SHEK                 | 466860 | 25.08 | 121.22 | 2A | 1827 | 72  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION    | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ------------------- | ------ | ----- | ------ | -- | ---- | --- |
| HAT YAI             | 485690 | 6.92  | 100.43 | 0A | 1779 | 70  |
| HUA HIN             | 484750 | 12.58 | 99.95  | 0A | 1002 | 39  |
| KAM PAENG PHET      | 483800 | 16.48 | 99.53  | 0A | 1277 | 50  |
| KANCHANABURI        | 484500 | 14.02 | 99.53  | 0A | 1095 | 43  |
| KHLONG YAI          | 485010 | 11.77 | 102.88 | 0A | 4583 | 180 |
| KHON KAEN           | 483810 | 16.43 | 102.83 | 0A | 1167 | 46  |
| KO LANTA            | 485660 | 7.53  | 99.05  | 0A | 2181 | 86  |
| KO SAMUI            | 485500 | 9.47  | 100.05 | 0A | 1954 | 77  |
| KO SICHANG          | 484600 | 13.17 | 100.80 | 0A | 1218 | 48  |
| LAMPANG             | 483280 | 18.28 | 99.52  | 0A | 1132 | 45  |
| LAMPHUN             | 483290 | 18.57 | 99.03  | 0A | 1062 | 42  |
| LOEI                | 483530 | 17.45 | 101.73 | 1A | 1218 | 48  |
| LOP BURI            | 484260 | 14.80 | 100.62 | 0A | 1239 | 49  |
| MAE HONG SON        | 483000 | 19.30 | 97.83  | 0A | 1313 | 52  |
| MAE SARIANG         | 483250 | 18.17 | 97.93  | 0A | 1282 | 50  |
| MAE SOT             | 483750 | 16.67 | 98.55  | 1A | 1584 | 62  |
| MUKDAHAN            | 483830 | 16.53 | 104.72 | 0A | 1564 | 62  |
| NAKHON PHANOM       | 483570 | 17.42 | 104.78 | 0A | 2422 | 95  |
| NAKHON RATCHASIMA   | 484310 | 14.97 | 102.08 | 0A | 1055 | 42  |
| NAKHON SAWAN        | 484000 | 15.80 | 100.17 | 0A | 1140 | 45  |
| NAKHON SI THAMMARAT | 485520 | 8.53  | 99.95  | 0A | 2520 | 99  |
| NAN                 | 483310 | 18.77 | 100.77 | 0A | 1307 | 51  |
| NARATHIWAT          | 485830 | 6.42  | 101.82 | 0A | 2713 | 107 |
| NONG KHAI           | 483520 | 17.87 | 102.72 | 0A | 1670 | 66  |
| PATTANI             | 485800 | 6.78  | 101.15 | 0A | 1873 | 74  |
| PHATTHAYA           | 484610 | 12.92 | 100.87 | 0A | 1225 | 48  |
| PHAYAO              | 483100 | 19.13 | 99.90  | 1A | 1127 | 44  |
| PHETCHABUN          | 483790 | 16.43 | 101.15 | 0A | 1149 | 45  |
| PHETCHABURI         | 484650 | 13.15 | 100.07 | 0A | 1002 | 39  |
| PHITSANULOK         | 483780 | 16.78 | 100.27 | 0A | 1345 | 53  |
| PHRAE               | 483300 | 18.17 | 100.17 | 0A | 1141 | 45  |
| PHUKET              | 485640 | 7.88  | 98.40  | 0A | 2350 | 93  |
| PHUKET AIRPORT      | 485650 | 8.13  | 98.32  | 0A | 2656 | 105 |
| PRACHIN BURI        | 484300 | 14.05 | 101.37 | 0A | 2063 | 81  |
| PRACHUAP KHIRIKHAN  | 485000 | 11.82 | 99.82  | 0A | 1142 | 45  |
| RANONG              | 485320 | 9.98  | 98.62  | 0A | 4304 | 169 |
| RAYONG              | 484780 | 12.63 | 101.35 | 0A | 1433 | 56  |
| ROI ET              | 484050 | 16.05 | 103.68 | 0A | 1461 | 58  |
| SAKON NAKHON        | 483560 | 17.15 | 104.13 | 0A | 1615 | 64  |
| SATTAHIP            | 484770 | 12.68 | 100.98 | 0A | 1274 | 50  |
| SONGKHLA            | 485680 | 7.20  | 100.62 | 0A | 2116 | 83  |
| SUPHAN BURI         | 484250 | 14.47 | 100.13 | 0A | 1238 | 49  |
| SURAT THANI         | 485510 | 9.12  | 99.15  | 0A | 1801 | 71  |
| SURIN               | 484320 | 14.88 | 103.50 | 0A | 1289 | 51  |
| TAK                 | 483760 | 16.88 | 99.15  | 0A | 1081 | 43  |
| THA TUM             | 484160 | 15.32 | 103.68 | 0A | 1382 | 54  |
| THONG PHA PHUM      | 484210 | 14.75 | 98.63  | 0A | 2273 | 89  |
| TRANG               | 485670 | 7.52  | 99.62  | 0A | 2274 | 90  |
| UBON RATCHATHANI    | 484070 | 15.25 | 104.87 | 0A | 1644 | 65  |
| UDON THANI          | 483540 | 17.38 | 102.80 | 0A | 1481 | 58  |
| UTTARADIT           | 483510 | 17.62 | 100.10 | 0A | 1481 | 58  |
| Togo (TGO)          |        |       |        |    |      |     |
| LOME                | 653870 | 6.17  | 1.25   | 0A | 856  | 34  |
|                     |        |       |        |    |      |     |
|                     |        |       |        |    |      |     |
| ISPARTA             | 172400 | 37.75 | 30.55  | 4A | 537  | 21  |
| ISTANBUL/ATATURK    | 170600 | 40.97 | 28.82  | 3A | 640  | 25  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION   | WMO#   | Lat   | Long   | CZ | mm   | in. |
| ------------------ | ------ | ----- | ------ | -- | ---- | --- |
| IZMIR/A. MENDERES  | 172190 | 38.27 | 27.15  | 3A | 692  | 27  |
| IZMIR/CIGLI        | 172180 | 38.52 | 27.02  | 3A | 672  | 26  |
| KAYSERI/ERKILET    | 171950 | 38.82 | 35.43  | 5C | 384  | 15  |
| KONYA              | 172440 | 37.97 | 32.55  | 4B | 322  | 13  |
| MALATYA/ERHAC      | 172000 | 38.43 | 38.08  | 4A | 407  | 16  |
| MERZIFON           | 170820 | 40.85 | 35.58  | 4C | 406  | 16  |
| MUGLA              | 172920 | 37.22 | 28.37  | 3A | 1168 | 46  |
| SAMSUN             | 170300 | 41.28 | 36.30  | 3A | 698  | 27  |
| SILIFKE            | 173300 | 36.38 | 33.93  | 2A | 564  | 22  |
| SINOP              | 170260 | 42.03 | 35.17  | 3A | 651  | 26  |
| SIVAS              | 170900 | 39.75 | 37.02  | 5A | 431  | 17  |
| TEKIRDAG           | 170560 | 40.98 | 27.55  | 4A | 566  | 22  |
| TRABZON            | 170380 | 41.00 | 39.72  | 3A | 771  | 30  |
| USAK               | 171880 | 38.68 | 29.40  | 4A | 515  | 20  |
| VAN                | 171700 | 38.45 | 43.32  | 5C | 387  | 15  |
| ZONGULDAK          | 170220 | 41.45 | 31.80  | 4A | 1202 | 47  |
| Turkmenistan (TKM) |        |       |        |    |      |     |
| ASHGABAT KESHI     | 388800 | 37.92 | 58.33  | 3B | 236  | 9   |
| BAJRAMALY          | 388950 | 37.60 | 62.18  | 3B | 178  | 7   |
| BAKHERDEN          | 387740 | 38.43 | 57.42  | 3B | 238  | 9   |
| BYRDALYK           | 388060 | 38.47 | 64.37  | 3B | 175  | 7   |
| CARSANGA           | 389150 | 37.52 | 66.02  | 2B | 197  | 8   |
| CHARDZHEV          | 386870 | 39.08 | 63.60  | 4B | 129  | 5   |
| DASHKHOVUZ         | 383920 | 41.75 | 59.82  | 4B | 102  | 4   |
| EKEZHE             | 383880 | 41.03 | 57.77  | 4B | 128  | 5   |
| ERBENT             | 386560 | 39.32 | 58.60  | 4B | 106  | 4   |
| ESENGYLY           | 387500 | 37.47 | 53.97  | 3B | 207  | 8   |
| GAZANDZHYK         | 386470 | 39.25 | 55.52  | 3B | 171  | 7   |
| GYSHGY             | 389870 | 35.28 | 62.35  | 3B | 292  | 11  |
| GYZYLARBAT         | 387630 | 38.98 | 56.28  | 4B | 203  | 8   |
| KERKI              | 389110 | 37.83 | 65.20  | 3B | 181  | 7   |
| SARAGT             | 389740 | 36.53 | 61.22  | 3B | 203  | 8   |
| TEDZHEN            | 388860 | 37.38 | 60.52  | 3B | 169  | 7   |
| TURKMENBASHI       | 385070 | 40.05 | 53.00  | 4B | 137  | 5   |
| UCHADZHY           | 387990 | 38.08 | 62.80  | 3B | 143  | 6   |
| Tuvalu (TUV)       |        |       |        |    |      |     |
| FUNAFUTI NF        | 916430 | –8.53 | 179.22 | 0A | 3467 | 136 |
| Ukraine (UKR)      |        |       |        |    |      |     |
| BORYSPIL           | 333470 | 50.33 | 30.97  | 6A | 551  | 22  |
| CHERNIHIV          | 331350 | 51.47 | 31.25  | 6A | 596  | 23  |
| CHERNIVTSI         | 336580 | 48.37 | 25.90  | 5A | 641  | 25  |
| CHORNOMORSKE       | 339240 | 45.52 | 32.70  | 4A | 399  | 16  |
| DNIPROPETROVSK     | 345040 | 48.37 | 35.08  | 5A | 509  | 20  |
| DONETSK            | 345190 | 48.07 | 37.77  | 5A | 533  | 21  |
| HENICHESK          | 339100 | 46.17 | 34.82  | 5A | 391  | 15  |
| IVANO-FRANKIVSK    | 335260 | 48.97 | 24.70  | 5A | 716  | 28  |
| IZIUM              | 344150 | 49.18 | 37.30  | 5A | 553  | 22  |
| IZMAIL             | 338890 | 45.37 | 28.85  | 5A | 478  | 19  |
| KERCH              | 339830 | 45.40 | 36.42  | 5A | 440  | 17  |
| KHARKIV            | 343000 | 49.97 | 36.13  | 6A | 533  | 21  |
| KHERSON            | 339020 | 46.63 | 32.57  | 5A | 433  | 17  |
| KHMELNYTSKYI       | 334290 | 49.43 | 26.98  | 6A | 664  | 26  |
| KIROVOHRAD         | 337110 | 48.52 | 32.20  | 5A | 499  | 20  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION    | WMO#   | Lat   | Long  | CZ | mm   | in. |
| ------------------- | ------ | ----- | ----- | -- | ---- | --- |
| BARRA               | 030350 | 57.03 | –7.45 | 5A | 1358 | 53  |
| BEDFORD             | 035600 | 52.22 | –0.48 | 5A | 569  | 22  |
| BELFAST/ALDERGROVE  | 039170 | 54.65 | –6.22 | 5A | 851  | 34  |
| BENBECULA ISLAND    | 030220 | 57.47 | –7.37 | 5A | 1358 | 53  |
| BENSON              | 036580 | 51.62 | –1.08 | 5A | 655  | 26  |
| BINGLEY NO.2        | 033440 | 53.82 | –1.87 | 5A | 992  | 39  |
| BIRMINGHAM AIRPORT  | 035340 | 52.45 | –1.73 | 5A | 672  | 26  |
| BLACKPOOL AIRPORT   | 033180 | 53.77 | –3.03 | 5A | 977  | 38  |
| BOSCOMBE DOWN       | 037460 | 51.17 | –1.75 | 5A | 713  | 28  |
| BOULMER             | 032400 | 55.42 | –1.60 | 5A | 687  | 27  |
| BOURNEMOUTH/HURN    | 038620 | 50.78 | –1.83 | 4A | 808  | 32  |
| BRACKNELL/BEAUFORT  | 037630 | 51.38 | –0.78 | 4A | 684  | 27  |
| BRAWDY(RAF)         | 036030 | 51.88 | –5.12 | 5A | 1112 | 44  |
| BRIDLINGTON MRSC    | 032920 | 54.10 | –0.17 | 5A | 754  | 30  |
| BRISTOL             | 037243 | 51.38 | –2.72 | 5A | 922  | 36  |
| BRISTOL WEA CENTER  | 037260 | 51.47 | –2.60 | 4A | 894  | 35  |
| BRIZE NORTON        | 036490 | 51.75 | –1.58 | 5A | 737  | 29  |
| BUTT OF LEWIS (LH)  | 030250 | 58.52 | –6.27 | 5A | 1203 | 47  |
| CAMBORNE            | 038080 | 50.22 | –5.32 | 4A | 1116 | 44  |
| CAPE WRATH (LGT-H)  | 030490 | 58.63 | –5.00 | 5A | 1434 | 56  |
| CAPEL CURIG         | 033050 | 53.10 | –3.93 | 5A | 1539 | 61  |
| CARDIFF WEATHER CEN | 037170 | 51.48 | –3.18 | 4A | 1073 | 42  |
| CARDIFF-WALES ARPT  | 037150 | 51.40 | –3.35 | 4A | 947  | 37  |
| CARDINHAM           | 038230 | 50.50 | –4.67 | 5A | 1304 | 51  |
| CARLISLE            | 032200 | 54.93 | –2.97 | 5A | 776  | 31  |
| CELLARHEAD          | 033380 | 53.03 | –2.08 | 5A | 955  | 38  |
| CHARTERHALL         | 031580 | 55.70 | –2.38 | 5A | 783  | 31  |
| CHIVENOR            | 037070 | 51.08 | –4.15 | 4A | 989  | 39  |
| CHURCH LAWFORD      | 035440 | 52.37 | –1.33 | 5A | 674  | 27  |
| CILFYNYDD           | 036140 | 51.63 | –3.30 | 5A | 1329 | 52  |
| COLLAFIRTH HILL     | 030040 | 60.53 | –1.38 | 6A | 1076 | 42  |
| COLTISHALL          | 034950 | 52.77 | 1.35  | 5A | 630  | 25  |
| CONINGSBY           | 033910 | 53.08 | –0.17 | 5A | 626  | 25  |
| CORSEWALL PT. (LH)  | 031180 | 55.00 | –5.15 | 5A | 1183 | 47  |
| COTTESMORE          | 034530 | 52.73 | –0.65 | 5A | 607  | 24  |
| CRANWELL            | 033790 | 53.03 | –0.50 | 5A | 583  | 23  |
| CROSBY              | 033160 | 53.50 | –3.07 | 4A | 773  | 30  |
| CULDROSE            | 038090 | 50.08 | –5.25 | 4A | 1086 | 43  |
| DISFORTH AIRFIELD   | 032610 | 54.13 | –1.42 | 5A | 647  | 25  |
| DONNA NOOK NO.2     | 033850 | 53.48 | 0.08  | 5A | 681  | 27  |
| DRUMALBIN           | 031550 | 55.62 | –3.73 | 5A | 1104 | 43  |
| DUMFRIES/DRUNGANS   | 031540 | 55.05 | –3.65 | 5A | 1050 | 41  |
| DUNDRENNAN          | 031530 | 54.80 | –4.00 | 5A | 1215 | 48  |
| DUNKESWELL AERODROM | 038400 | 50.87 | –3.23 | 5A | 936  | 37  |
| EAST MIDLANDS       | 034185 | 52.83 | –1.32 | 5A | 622  | 24  |
| EDINBURGH AIRPORT   | 031600 | 55.95 | –3.35 | 5A | 661  | 26  |
| EMLEY MOOR          | 033450 | 53.62 | –1.67 | 5A | 784  | 31  |
| ESKDALEMUIR         | 031620 | 55.32 | –3.20 | 6A | 1606 | 63  |
| EXETER AIRPORT      | 038390 | 50.73 | –3.42 | 4A | 811  | 32  |
| FAIR ISLE           | 030080 | 59.53 | –1.63 | 5A | 1124 | 44  |
| FAIRFORD RAF        | 036440 | 51.68 | –1.78 | 5A | 748  | 29  |
| FARNBOROUGH         | 037680 | 51.28 | –0.77 | 4A | 684  | 27  |
| FIFE NESS           | 031740 | 56.30 | –2.58 | 5A | 660  | 26  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION    | WMO#   | Lat   | Long  | CZ | mm   | in. |
| ------------------- | ------ | ----- | ----- | -- | ---- | --- |
| MACHRIHANISH        | 031110 | 55.43 | –5.70 | 5A | 1343 | 53  |
| MADLEY              | 035210 | 52.03 | –2.85 | 5A | 806  | 32  |
| MANCHESTER AIRPORT  | 033340 | 53.35 | –2.28 | 5A | 832  | 33  |
| MANSTON             | 037970 | 51.35 | 1.37  | 4A | 576  | 23  |
| MARHAM              | 034820 | 52.65 | 0.57  | 5A | 623  | 25  |
| MIDDLE WALLOP       | 037490 | 51.15 | –1.57 | 4A | 749  | 29  |
| MILDENHALL RAF      | 035773 | 52.37 | 0.48  | 4A | 586  | 23  |
| MILFORD HAVEN       | 036040 | 51.70 | –5.05 | 4A | 861  | 34  |
| MUCKLE FLUGGA       | 030010 | 60.85 | –0.88 | 5A | 1210 | 48  |
| MUCKLE HOLM         | 030070 | 60.58 | –1.27 | 5A | 1076 | 42  |
| MUMBLES             | 036090 | 51.57 | –3.98 | 4A | 1198 | 47  |
| NEWCASTLE           | 032433 | 55.03 | –1.68 | 5A | 668  | 26  |
| NEWCASTLE WEATHER C | 032460 | 54.98 | –1.60 | 5A | 666  | 26  |
| NEWHAVEN (LGT-H)    | 038800 | 50.78 | 0.05  | 4A | 841  | 33  |
| NORTH RONA          | 030110 | 59.12 | –5.82 | 5A | 1398 | 55  |
| NORTHOLT            | 036720 | 51.55 | –0.42 | 4A | 602  | 24  |
| NORWICH WEA CNTRE   | 034920 | 52.63 | 1.32  | 4A | 648  | 26  |
| NOTTINGHAM/WATNALL  | 033540 | 53.00 | –1.25 | 5A | 715  | 28  |
| OBAN                | 031140 | 56.42 | –5.47 | 5A | 2131 | 84  |
| ODIHAM              | 037610 | 51.23 | –0.95 | 4A | 799  | 31  |
| ORSAY (LGT-H)       | 031020 | 55.67 | –6.50 | 5A | 1266 | 50  |
| PEMBREY SANDS       | 036050 | 51.72 | –4.37 | 4A | 1215 | 48  |
| PENDENNIS POINT     | 038100 | 50.15 | –5.07 | 4A | 1117 | 44  |
| PENDINE (AUT)       | 036080 | 51.75 | –4.52 | 4A | 1212 | 48  |
| PERSHORE            | 035290 | 52.15 | –2.03 | 5A | 633  | 25  |
| PETERHEAD HARBOUR   | 030920 | 57.50 | –1.77 | 5A | 724  | 29  |
| PLYMOUTH MOUNT BATT | 038270 | 50.35 | –4.12 | 4A | 1004 | 40  |
| PORTGLENONE         | 039150 | 54.87 | –6.45 | 5A | 1098 | 43  |
| PORTLAND HELIPORT   | 038580 | 50.57 | –2.45 | 4A | 912  | 36  |
| PRESTWICK RNAS      | 031360 | 55.52 | –4.58 | 5A | 949  | 37  |
| PRESTWICK(CIV/NAVY) | 031350 | 55.50 | –4.58 | 5A | 949  | 37  |
| REDESDALE CAMP      | 032300 | 55.28 | –2.28 | 5A | 957  | 38  |
| RHYL                | 033130 | 53.25 | –3.50 | 4A | 1007 | 40  |
| SCILLY: ST MARYS AI | 038030 | 49.92 | –6.30 | 4A | 909  | 36  |
| SELLA NESS          | 030060 | 60.45 | –1.27 | 5A | 1106 | 44  |
| SENNYBRIDGE         | 035070 | 52.07 | –3.62 | 5A | 1495 | 59  |
| SHAP                | 032250 | 54.50 | –2.68 | 5A | 1373 | 54  |
| SHAWBURY            | 034140 | 52.80 | –2.67 | 5A | 658  | 26  |
| SHEERNESS           | 037910 | 51.45 | 0.75  | 4A | 599  | 24  |
| SHOBDON             | 035200 | 52.25 | –2.88 | 5A | 827  | 33  |
| SHOEBURYNESS        | 036930 | 51.55 | 0.83  | 4A | 504  | 20  |
| SHOREHAM AIRPORT    | 038760 | 50.83 | –0.28 | 4A | 715  | 28  |
| SKYE/LUSA           | 030370 | 57.25 | –5.80 | 5A | 2115 | 83  |
| SOLENT M.R.S.C.     | 038740 | 50.80 | –1.22 | 4A | 786  | 31  |
| SOUTHAMPTON WX CNTR | 038650 | 50.90 | –1.40 | 4A | 789  | 31  |
| SOUTHEND            | 036913 | 51.57 | 0.68  | 4A | 558  | 22  |
| SPADEADAM           | 032240 | 55.05 | –2.55 | 5A | 1226 | 48  |
| ST ANGELO           | 039030 | 54.40 | –7.65 | 5A | 1300 | 51  |
| ST BEES HEAD NO.2   | 032100 | 54.52 | –3.60 | 5A | 1136 | 45  |
| ST. CATHERINES POIN | 038660 | 50.58 | –1.30 | 4A | 764  | 30  |
| ST. MAWGAN          | 038170 | 50.43 | –5.00 | 4A | 1148 | 45  |
| STANSTED AIRPORT    | 036830 | 51.88 | 0.23  | 5A | 623  | 25  |
| STORNOWAY           | 030260 | 58.22 | –6.32 | 5A | 1188 | 47  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Table Annex1-3 International Stations and Climate Zones

(Note: Design Conditions tables [SI and I-P] for each station, named by WMO#, can be accessed online at www.ashrae.org/169_2013data.)

| Country/LOCATION        | WMO#   | Lat    | Long    | CZ | Precipitation (mm) | Precipitation (in.) |
| ----------------------- | ------ | ------ | ------- | -- | ------------------ | ------------------- |
| Vanuatu (VUT)           | 915680 | –20.23 | 169.77  | 1A | 1416               | 56                  |
| BAUERFIELD (EFATE)      | 915570 | –17.70 | 168.30  | 1A | 2249               | 89                  |
| PEKOA AIRPORT (SANTO)   | 915540 | –15.52 | 167.22  | 1A | 2823               | 111                 |
| Venezuela (VEN)         | 804150 | 10.60  | –66.98  | 0B | 492                | 19                  |
| GUANARE                 | 804280 | 9.02   | –69.73  | 0A | 1403               | 55                  |
| SAN ANTONIO DEL TAC     | 804470 | 7.85   | –72.45  | 0A | 746                | 29                  |
| Viet Nam (VNM)          | 488390 | 20.13  | 107.72  | 1A | 1719               | 68                  |
| CA MAU                  | 489140 | 9.18   | 105.15  | 0A | 2379               | 94                  |
| CAO BANG                | 488080 | 22.67  | 106.25  | 2A | 1536               | 60                  |
| CON SON                 | 489180 | 8.68   | 106.60  | 0A | 1781               | 70                  |
| DA NANG                 | 488550 | 16.07  | 108.35  | 1A | 2350               | 93                  |
| DONG HOI                | 488480 | 17.48  | 106.60  | 1A | 2247               | 88                  |
| HA NOI                  | 488200 | 21.03  | 105.80  | 1A | 1652               | 65                  |
| HUE                     | 488520 | 16.43  | 107.58  | 1A | 2846               | 112                 |
| LANG SON                | 488300 | 21.83  | 106.77  | 2A | 1426               | 56                  |
| LAO CAI                 | 488030 | 22.50  | 103.97  | 1A | 2178               | 86                  |
| NAM DINH                | 488230 | 20.43  | 106.15  | 1A | 1802               | 71                  |
| NHA TRANG               | 488770 | 12.22  | 109.22  | 0A | 1471               | 58                  |
| PHAN THIET              | 488870 | 10.93  | 108.10  | 0A | 1153               | 45                  |
| PHU LIEN                | 488260 | 20.80  | 106.63  | 1A | 1718               | 68                  |
| PHU QUOC                | 489170 | 10.22  | 103.97  | 0A | 2380               | 94                  |
| QUY NHON                | 488700 | 13.77  | 109.22  | 0A | 2053               | 81                  |
| SON LA                  | 488060 | 21.33  | 103.90  | 2A | 1422               | 56                  |
| TAN SON HOA             | 489000 | 10.82  | 106.67  | 0A | 1862               | 73                  |
| THANH HOA               | 488400 | 19.75  | 105.78  | 1A | 1748               | 69                  |
| VINH                    | 488450 | 18.67  | 105.68  | 1A | 2125               | 84                  |
| Wallis and Futuna (WLF) | 917530 | –13.23 | –176.17 | 0A | 2132               | 84                  |
| MAOPOOPO (ILE FUTUNA)   | 917540 | –14.32 | –178.12 | 0A | 1989               | 78                  |
| Zimbabwe (ZWE)          | 677750 | –17.92 | 31.13   | 3A | 803                | 32                  |
| MASVINGO                | 679750 | –20.07 | 30.87   | 2B | 605                | 24                  |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# A3. CLIMATE ZONE DEFINITIONS

To determine the climate zones for locations not listed in this standard, use the following information to determine climate zone numbers and letters.

Determine the thermal climate zone, 0–8, from Table A-3, using the heating and cooling degree-days for the location.

Determine the moisture zone (Marine, Dry or Humid):

1. If monthly average temperature and precipitation data are available, use the Marine, Dry, and Humid definitions below to determine the moisture zone (C, B, or A).
2. If annual average temperature information (including degree-days) and annual precipitation (i.e. annual mean) are available, use the following to determine the moisture zone:

1. If thermal climate zone is 3 and CDD50°F ≤ 4500 (CDD10°C ≤ 2500), climate zone is Marine (3C).
2. If thermal climate zone is 4 and CDD50°F ≤ 2700 (CDD10°C ≤ 1500), climate zone is Marine (4C).
3. If thermal climate zone is 5 and CDD50°F ≤ 1800 (CDD10°C ≤ 1000), climate zone is Marine (5C).

Use the third criteria below for determining the Dry/Humid threshold if not Marine (C).

1. If only degree-day information is available, use the following to determine the moisture zone:

1. If thermal climate zone is 3 and CDD50°F ≤ 4500 (CDD10°C ≤ 2500), climate zone is Marine (3C).
2. If thermal climate zone is 4 and CDD50°F ≤ 2700 (CDD10°C ≤ 1500), climate zone is Marine (4C).
3. If thermal climate zone is 5 and CDD50°F ≤ 1800 (CDD10°C ≤ 1000), climate zone is Marine (5C).

It is not possible to assign Dry/Humid splits in this case.

# Dry (B) Definition—Locations meeting the following criteria:

1. Not Marine (C)
2. If 70% or more of the precipitation, P, occurs during the high sun period, then the dry/humid threshold is:
3. | P | < 0.44 × (T – 7) (I-P) |
| - | ---------------------- |
| P | < 20.0 × (T + 14) (SI) |

If between 30% and 70% of the precipitation, P, occurs during the high sun period, then the dry/humid threshold is:
4. | P | < 0.44 × (T – 19.5) (I-P) |
| - | ------------------------- |
| P | < 20.0 × (T + 7) (SI)     |

If 30% or less of the precipitation, P, occurs during the high sun period, then the dry/humid threshold is:

# Marine (C) Zone Definition—Locations meeting all four of the following criteria:

1. Mean temperature of coldest month between 27°F (–3°C) and 65°F (18°C)
2. Warmest month mean < 72°F (22°C)

# Humid (A) Definition—Locations that are not Marine (C) and not Dry (B)

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
Thermal Zone

|                       |                  |                         |                       |
| --------------------- | ---------------- | ----------------------- | --------------------- |
| Name                  | I-P Units        | SI Units                |                       |
| 0                     | Extremely hot    | 10,800 < CDD50°F        | 6000 < CDD10°C        |
| 1                     | Very hot         | 9000 < CDD50°F ≤ 10,800 | 5000 < CDD10°C ≤ 6000 |
| 2                     | Hot              | 6300 < CDD50°F ≤ 9000   | 3500 < CDD10°C ≤ 5000 |
| 3                     | Warm             | CDD50°F ≤ 6300 and      | CDD10°C < 3500 and    |
| 4                     | Mixed            | CDD50°F ≤ 6300 and      | 2000 < HDD18°C ≤ 3000 |
| 3600 < HDD65°F ≤ 5400 |                  |                         |                       |
| 5                     | Cool             | CDD50°F ≤ 6300 and      | 3000 < HDD18°C ≤ 4000 |
| 6                     | Cold             | 7200 < HDD65°F ≤ 9000   | 4000 < HDD18°C ≤ 5000 |
| 7                     | Very cold        | 9000 < HDD65°F ≤ 12600  | 5000 < HDD18°C ≤ 7000 |
| 8                     | Subarctic/arctic | 12600 < HDD65°F         | 7000 < HDD18°C        |

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# ASHRAE

# Zone Classifications

| Zone OA | Extremely Hot Humid |
| ------- | ------------------- |
| Zone OB | Extremely Hot Dry   |
| Zone IA | Very Hot Humid      |
| Zone 1B | Very Hot Dry        |
| Zone 2A | Hot Humid           |
| Zone 2B | Hot Dry             |
| Zone 3A | Warm Humid          |
| Zone 3B | Warm Dry            |
| Zone 3C | Warm Marine         |
| Zone 4A | Mixed Humid         |
| Zone 4B | Mixed Dry           |
| Zone 4C | Mixed Marine        |
| Zone 5A | Cool Humid          |
| Zone 5B | Cool Dry            |
| Zone 5C | Cool Marine         |
| Zone 6A | Cold Humid          |
| Zone 6B | Cold Dry            |
| Zone 7  | Very Cold           |
| Zone 8  | Subarctic/Arctic    |

# ANSI/ASHRAE/IES Standard 90.2-2018

Figure Annex 1-2 World climate zones map.

No further reproduction or distribution is permitted.

University of Toronto User.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# Section Annex1-2

# ASHRAE Standard 169-2013, Section 4:

# Climatic Design Data and Climate Zones

Normative Appendix A comprises data for 5564 U.S., Canadian, and international locations. This information generally represents annual and monthly percentiles of occurrence of temperature, various measures of humidity, and wind speed for use in the design of building energy and ventilation systems. These data also include HDD and CDD annual average values and the number of hours between 8 a.m. and 4 p.m. when the dry-bulb temperature is between 55°F and 69°F (13°C and 21°C). A sample of this climatic data is provided in Table A-1 for Atlanta, Georgia, USA. Design conditions for all 5564 locations are located online at the following location:

http://www.ashrae.org/169_2013data

Table A-4 in Normative Appendix A lists climate zones and other key climatic data for U.S., Canadian, and international locations and includes links to the design conditions.

102

ANSI/ASHRAE/IES Standard 90.2-2018

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# POLICY STATEMENT DEFINING ASHRAE’S CONCERN FOR THE ENVIRONMENTAL IMPACT OF ITS ACTIVITIES

ASHRAE is concerned with the impact of its members’ activities on both the indoor and outdoor environment. ASHRAE’s members will strive to minimize any possible deleterious effect on the indoor and outdoor environment of the systems and components in their responsibility while maximizing the beneficial effects these systems provide, consistent with accepted Standards and the practical state of the art.

ASHRAE’s short-range goal is to ensure that the systems and components within its scope do not impact the indoor and outdoor environment to a greater extent than specified by the Standards and Guidelines as established by itself and other responsible bodies.

As an ongoing goal, ASHRAE will, through its Standards Committee and extensive Technical Committee structure, continue to generate up-to-date Standards and Guidelines where appropriate and adopt, recommend, and promote those new and revised Standards developed by other responsible organizations.

Through its Handbook, appropriate chapters will contain up-to-date Standards and design considerations as the material is systematically revised.

ASHRAE will take the lead with respect to dissemination of environmental information of its primary interest and will seek out and disseminate information from other responsible organizations that is pertinent, as guides to updating Standards and Guidelines.

The effects of the design and selection of equipment and systems will be considered within the scope of the system’s intended use and expected misuse. The disposal of hazardous materials, if any, will also be considered.

ASHRAE’s primary concern for environmental impact will be at the site where equipment within ASHRAE’s scope operates. However, energy source selection and the possible environmental impact due to the energy source and energy transportation will be considered where possible. Recommendations concerning energy source selection should be made by its members.

No further reproduction or distribution is permitted.

University of Toronto User. Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by
# About ASHRAE

ASHRAE, founded in 1894, is a global society advancing human well-being through sustainable technology for the built environment. The Society and its members focus on building systems, energy efficiency, indoor air quality, refrigeration, and sustainability. Through research, Standards writing, publishing, certification and continuing education, ASHRAE shapes tomorrow’s built environment today.

For more information or to become a member of ASHRAE, visit www.ashrae.org.

To stay current with this and other ASHRAE Standards and Guidelines, visit www.ashrae.org/standards.

# Visit the ASHRAE Bookstore

ASHRAE offers its Standards and Guidelines in print, as immediately downloadable PDFs, on CD-ROM, and via ASHRAE Digital Collections, which provides online access with automatic updates as well as historical versions of publications. Selected Standards and Guidelines are also offered in redline versions that indicate the changes made between the active Standard or Guideline and its previous version. For more information, visit the Standards and Guidelines section of the ASHRAE Bookstore at www.ashrae.org/bookstore.

# IMPORTANT NOTICES ABOUT THIS STANDARD

To ensure that you have all of the approved addenda, errata, and interpretations for this Standard, visit www.ashrae.org/standards to download them free of charge.

Addenda, errata, and interpretations for ASHRAE Standards and Guidelines are no longer distributed with copies of the Standards and Guidelines. ASHRAE provides these addenda, errata, and interpretations only in electronic form to promote more sustainable use of resources.

Product code: 86256 12/18

No further reproduction or distribution is permitted.

Copyrighted material licensed to University of Toronto by Clarivate Analytics (US) LLC, subscriptions.techstreet.com, downloaded on 2019-05-12 08:41:36 +0000 by University of Toronto User.